!-Generator IDFEditor 1.51
!-Option OriginalOrderTop UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

!  Thermochromic Window Construction
Construction,
    TCwindow,                !- Name
    Clear3PPG,               !- Outside Layer
    AIR 3MM,                 !- Layer 2
    TCGlazings,              !- Layer 3
    AIR 8MM,                 !- Layer 4
    SB60Clear3PPG;           !- Layer 5

WindowMaterial:GlazingGroup:Thermochromic,
    TCGlazings,              !- Name
    25,                      !- Optical Data Temperature 1 {C}
    WO18RT25,                !- Window Material Glazing Name 1
    27,                      !- Optical Data Temperature 2 {C}
    WO18RT27,                !- Window Material Glazing Name 2
    29,                      !- Optical Data Temperature 3 {C}
    WO18RT29,                !- Window Material Glazing Name 3
    31,                      !- Optical Data Temperature 4 {C}
    WO18RT31,                !- Window Material Glazing Name 4
    33,                      !- Optical Data Temperature 5 {C}
    WO18RT33,                !- Window Material Glazing Name 5
    35,                      !- Optical Data Temperature 6 {C}
    WO18RT35,                !- Window Material Glazing Name 6
    37,                      !- Optical Data Temperature 7 {C}
    WO18RT37,                !- Window Material Glazing Name 7
    39,                      !- Optical Data Temperature 8 {C}
    WO18RT39,                !- Window Material Glazing Name 8
    41,                      !- Optical Data Temperature 9 {C}
    WO18RT41,                !- Window Material Glazing Name 9
    43,                      !- Optical Data Temperature 10 {C}
    WO18RT43,                !- Window Material Glazing Name 10
    45,                      !- Optical Data Temperature 11 {C}
    WO18RT45,                !- Window Material Glazing Name 11
    50,                      !- Optical Data Temperature 12 {C}
    WO18RT50,                !- Window Material Glazing Name 12
    55,                      !- Optical Data Temperature 13 {C}
    WO18RT55,                !- Window Material Glazing Name 13
    60,                      !- Optical Data Temperature 14 {C}
    WO18RT60,                !- Window Material Glazing Name 14
    65,                      !- Optical Data Temperature 15 {C}
    WO18RT65,                !- Window Material Glazing Name 15
    70,                      !- Optical Data Temperature 16 {C}
    WO18RT70,                !- Window Material Glazing Name 16
    75,                      !- Optical Data Temperature 17 {C}
    WO18RT75,                !- Window Material Glazing Name 17
    80,                      !- Optical Data Temperature 18 {C}
    WO18RT80,                !- Window Material Glazing Name 18
    85,                      !- Optical Data Temperature 19 {C}
    WO18RT85;                !- Window Material Glazing Name 19

WindowMaterial:Gas,
    AIR 3MM,                 !- Name
    Air,                     !- Gas Type
    0.003;                   !- Thickness {m}

WindowMaterial:Gas,
    AIR 8MM,                 !- Name
    Air,                     !- Gas Type
    0.008;                   !- Thickness {m}

WindowMaterial:Glazing,
    SB60Clear3PPG,           !- Name
    Spectral,                !- Optical Data Type
    SB60Clear3PPGSP,         !- Window Glass Spectral Data Set Name
    0.003276,                !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.035,                   !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Clear3PPG,               !- Name
    Spectral,                !- Optical Data Type
    Clear3PPGSP,             !- Window Glass Spectral Data Set Name
    0.003276,                !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

MaterialProperty:GlazingSpectralData,
    SB60Clear3PPGSP,                                                 !- Name
    0.3, 0, 0.0511, 0.25,                                            !- Back Reflectance 1
    0.305, 0, 0.0506, 0.257,                                         !- Back Reflectance 2
    0.31, 0.001, 0.0506, 0.27,                                       !- Back Reflectance 3
    0.315, 0.004, 0.0506, 0.2829,                                    !- Back Reflectance 4
    0.32, 0.013, 0.0522, 0.2929,                                     !- Back Reflectance 5
    0.325, 0.029, 0.0583, 0.3015,                                    !- N24
    0.33, 0.053, 0.0674, 0.3063,                                     !- N28
    0.335, 0.082, 0.0811, 0.3041,                                    !- N32
    0.34, 0.115, 0.0967, 0.2962,                                     !- N36
    0.345, 0.151, 0.1117, 0.2846,                                    !- N40
    0.35, 0.189, 0.1243, 0.2696,                                     !- N44
    0.355, 0.23, 0.1342, 0.2517,                                     !- N48
    0.36, 0.273, 0.1415, 0.2316,                                     !- N52
    0.365, 0.318, 0.1466, 0.2101,                                    !- N56
    0.37, 0.364, 0.1485, 0.1883,                                     !- N60
    0.375, 0.409, 0.1471, 0.1669,                                    !- N64
    0.38, 0.455, 0.1448, 0.1461,                                     !- N68
    0.385, 0.506, 0.1433, 0.1269,                                    !- N72
    0.39, 0.557, 0.1411, 0.1103,                                     !- N76
    0.395, 0.603, 0.1367, 0.0958,                                    !- N80
    0.4, 0.642, 0.1304, 0.0831,                                      !- N84
    0.41, 0.701, 0.1147, 0.063,                                      !- N88
    0.42, 0.739, 0.0988, 0.0497,                                     !- N92
    0.43, 0.762, 0.0853, 0.0412,                                     !- N96
    0.44, 0.774, 0.0747, 0.0366,                                     !- N100
    0.45, 0.781, 0.0674, 0.0349,                                     !- N104
    0.46, 0.787, 0.0621, 0.0354,                                     !- N108
    0.47, 0.791, 0.0588, 0.0376,                                     !- N112
    0.48, 0.795, 0.0575, 0.0408,                                     !- N116
    0.49, 0.799, 0.0575, 0.0446,                                     !- N120
    0.5, 0.803, 0.0585, 0.0483,                                      !- N124
    0.51, 0.806, 0.0603, 0.0517,                                     !- N128
    0.52, 0.808, 0.0622, 0.0545,                                     !- N132
    0.53, 0.809, 0.0637, 0.0565,                                     !- N136
    0.54, 0.809, 0.0642, 0.0568,                                     !- N140
    0.55, 0.808, 0.0639, 0.0562,                                     !- N144
    0.56, 0.807, 0.0623, 0.0541,                                     !- N148
    0.57, 0.805, 0.0598, 0.0512,                                     !- N152
    0.58, 0.803, 0.0566, 0.0478,                                     !- N156
    0.59, 0.8, 0.0532, 0.0442,                                       !- N160
    0.6, 0.796, 0.05, 0.0408,                                        !- N164
    0.61, 0.79, 0.0474, 0.0385,                                      !- N168
    0.62, 0.781, 0.0461, 0.0381,                                     !- N172
    0.63, 0.771, 0.0468, 0.0399,                                     !- N176
    0.64, 0.758, 0.0497, 0.0447,                                     !- N180
    0.65, 0.743, 0.0558, 0.0532,                                     !- N184
    0.66, 0.723, 0.0644, 0.0654,                                     !- N188
    0.67, 0.701, 0.0767, 0.0819,                                     !- N192
    0.68, 0.675, 0.092, 0.1029,                                      !- N196
    0.69, 0.646, 0.1107, 0.1278,                                     !- N200
    0.7, 0.616, 0.1313, 0.1564,                                      !- N204
    0.71, 0.583, 0.1545, 0.1883,                                     !- N208
    0.72, 0.55, 0.1787, 0.223,                                       !- N212
    0.73, 0.516, 0.2049, 0.2586,                                     !- N216
    0.74, 0.482, 0.2308, 0.2963,                                     !- N220
    0.75, 0.448, 0.2558, 0.3333,                                     !- N224
    0.76, 0.416, 0.2809, 0.3712,                                     !- N228
    0.77, 0.385, 0.3044, 0.4075,                                     !- N232
    0.78, 0.355, 0.3267, 0.4425,                                     !- N236
    0.79, 0.328, 0.3476, 0.4774,                                     !- N240
    0.8, 0.302, 0.368, 0.5104,                                       !- N244
    0.81, 0.279, 0.3861, 0.541,                                      !- N248
    0.82, 0.257, 0.4033, 0.5692,                                     !- N252
    0.83, 0.237, 0.4166, 0.5954,                                     !- N256
    0.84, 0.219, 0.4301, 0.6208,                                     !- N260
    0.85, 0.202, 0.4446, 0.6414,                                     !- N264
    0.86, 0.187, 0.4588, 0.6673,                                     !- N268
    0.87, 0.173, 0.468, 0.6868,                                      !- N272
    0.88, 0.161, 0.4744, 0.7023,                                     !- N276
    0.89, 0.149, 0.4825, 0.7192,                                     !- N280
    0.9, 0.139, 0.4907, 0.7346,                                      !- N284
    0.91, 0.129, 0.497, 0.7488,                                      !- N288
    0.92, 0.121, 0.5041, 0.7618,                                     !- N292
    0.93, 0.113, 0.5098, 0.7733,                                     !- N296
    0.94, 0.106, 0.5149, 0.7847,                                     !- N300
    0.95, 0.1, 0.5201, 0.7949,                                       !- N304
    0.96, 0.093, 0.5245, 0.8046,                                     !- N308
    0.97, 0.086, 0.5281, 0.8135,                                     !- N312
    0.98, 0.081, 0.5323, 0.8218,                                     !- N316
    0.99, 0.076, 0.5364, 0.8292,                                     !- N320
    1, 0.072, 0.5402, 0.8365,                                        !- N324
    1.05, 0.055, 0.5564, 0.8654,                                     !- N328
    1.1, 0.043, 0.5703, 0.8865,                                      !- N332
    1.15, 0.034, 0.5821, 0.9019,                                     !- N336
    1.2, 0.028, 0.5959, 0.9154,                                      !- N340
    1.25, 0.023, 0.6096, 0.9245,                                     !- N344
    1.3, 0.02, 0.6252, 0.9312,                                       !- N348
    1.35, 0.016, 0.6433, 0.9372,                                     !- N352
    1.4, 0.014, 0.6624, 0.9426,                                      !- N356
    1.45, 0.012, 0.6861, 0.9473,                                     !- N360
    1.5, 0.011, 0.7091, 0.9494,                                      !- N364
    1.55, 0.011, 0.729, 0.9522,                                      !- N368
    1.6, 0.01, 0.7431, 0.9537,                                       !- N372
    1.65, 0.009, 0.754, 0.9566,                                      !- N376
    1.7, 0.01, 0.758, 0.9566,                                        !- N380
    1.75, 0.008, 0.7591, 0.9576,                                     !- N384
    1.8, 0.008, 0.7588, 0.9595,                                      !- N388
    1.85, 0.007, 0.7574, 0.9607,                                     !- N392
    1.9, 0.007, 0.7558, 0.9603,                                      !- N396
    1.95, 0.007, 0.7609, 0.9627,                                     !- N400
    2, 0.003, 0.7563, 0.9638,                                        !- N404
    2.05, 0.004, 0.7567, 0.964,                                      !- N408
    2.1, 0.004, 0.7607, 0.9664,                                      !- N412
    2.15, 0.006, 0.7604, 0.9665,                                     !- N416
    2.2, 0.005, 0.7338, 0.9661,                                      !- N420
    2.25, 0.005, 0.7347, 0.9634,                                     !- N424
    2.3, 0.005, 0.7449, 0.9734,                                      !- N428
    2.35, 0.01, 0.7516, 0.9639,                                      !- N432
    2.4, 0.001, 0.754, 0.9735,                                       !- N436
    2.45, 0.005, 0.7222, 0.953,                                      !- N440
    2.5, 0.018, 0.7185, 0.9648;                                      !- N444

MaterialProperty:GlazingSpectralData,
    Clear3PPGSP,                                                     !- Name
    0.3, 0.008, 0.0511, 0.0571,                                      !- Back Reflectance 1
    0.305, 0.008, 0.0506, 0.0564,                                    !- Back Reflectance 2
    0.31, 0.018, 0.0505, 0.0559,                                     !- Back Reflectance 3
    0.315, 0.053, 0.0504, 0.0555,                                    !- Back Reflectance 4
    0.32, 0.137, 0.051, 0.0561,                                      !- Back Reflectance 5
    0.325, 0.263, 0.0536, 0.0583,                                    !- N24
    0.33, 0.409, 0.0586, 0.0629,                                     !- N28
    0.335, 0.545, 0.0657, 0.0691,                                    !- N32
    0.34, 0.655, 0.0729, 0.0758,                                     !- N36
    0.345, 0.737, 0.0792, 0.0813,                                    !- N40
    0.35, 0.793, 0.0838, 0.0855,                                     !- N44
    0.355, 0.832, 0.0872, 0.0885,                                    !- N48
    0.36, 0.855, 0.089, 0.09,                                        !- N52
    0.365, 0.868, 0.0907, 0.0909,                                    !- N56
    0.37, 0.872, 0.0904, 0.0912,                                     !- N60
    0.375, 0.863, 0.0891, 0.0899,                                    !- N64
    0.38, 0.86, 0.0889, 0.0892,                                      !- N68
    0.385, 0.871, 0.0897, 0.0903,                                    !- N72
    0.39, 0.882, 0.0907, 0.091,                                      !- N76
    0.395, 0.889, 0.091, 0.0913,                                     !- N80
    0.4, 0.892, 0.0909, 0.0914,                                      !- N84
    0.41, 0.892, 0.0903, 0.0907,                                     !- N88
    0.42, 0.891, 0.09, 0.0903,                                       !- N92
    0.43, 0.892, 0.0894, 0.0898,                                     !- N96
    0.44, 0.893, 0.0891, 0.0895,                                     !- N100
    0.45, 0.896, 0.0892, 0.0892,                                     !- N104
    0.46, 0.9, 0.0887, 0.0889,                                       !- N108
    0.47, 0.902, 0.0885, 0.0886,                                     !- N112
    0.48, 0.903, 0.0885, 0.0886,                                     !- N116
    0.49, 0.904, 0.0881, 0.0882,                                     !- N120
    0.5, 0.904, 0.0877, 0.0879,                                      !- N124
    0.51, 0.905, 0.0873, 0.0876,                                     !- N128
    0.52, 0.905, 0.0871, 0.0873,                                     !- N132
    0.53, 0.905, 0.087, 0.087,                                       !- N136
    0.54, 0.904, 0.0868, 0.0869,                                     !- N140
    0.55, 0.903, 0.0863, 0.0865,                                     !- N144
    0.56, 0.901, 0.0861, 0.0862,                                     !- N148
    0.57, 0.899, 0.0856, 0.0858,                                     !- N152
    0.58, 0.897, 0.0851, 0.0854,                                     !- N156
    0.59, 0.895, 0.0847, 0.0849,                                     !- N160
    0.6, 0.891, 0.0843, 0.0846,                                      !- N164
    0.61, 0.888, 0.0838, 0.0841,                                     !- N168
    0.62, 0.885, 0.0833, 0.0834,                                     !- N172
    0.63, 0.881, 0.0827, 0.0831,                                     !- N176
    0.64, 0.877, 0.0822, 0.0826,                                     !- N180
    0.65, 0.873, 0.0816, 0.0822,                                     !- N184
    0.66, 0.869, 0.0811, 0.0816,                                     !- N188
    0.67, 0.864, 0.0807, 0.0812,                                     !- N192
    0.68, 0.859, 0.08, 0.0805,                                       !- N196
    0.69, 0.855, 0.0796, 0.08,                                       !- N200
    0.7, 0.849, 0.0788, 0.0796,                                      !- N204
    0.71, 0.844, 0.0783, 0.0788,                                     !- N208
    0.72, 0.839, 0.0779, 0.0784,                                     !- N212
    0.73, 0.834, 0.0771, 0.0778,                                     !- N216
    0.74, 0.829, 0.0766, 0.0775,                                     !- N220
    0.75, 0.824, 0.0761, 0.0768,                                     !- N224
    0.76, 0.818, 0.0756, 0.0762,                                     !- N228
    0.77, 0.813, 0.0752, 0.0759,                                     !- N232
    0.78, 0.808, 0.0746, 0.0754,                                     !- N236
    0.79, 0.804, 0.0741, 0.0751,                                     !- N240
    0.8, 0.799, 0.0735, 0.0744,                                      !- N244
    0.81, 0.795, 0.0733, 0.0742,                                     !- N248
    0.82, 0.791, 0.0727, 0.0737,                                     !- N252
    0.83, 0.786, 0.0722, 0.0735,                                     !- N256
    0.84, 0.783, 0.0717, 0.0721,                                     !- N260
    0.85, 0.777, 0.0705, 0.0722,                                     !- N264
    0.86, 0.776, 0.0721, 0.0725,                                     !- N268
    0.87, 0.772, 0.0716, 0.0724,                                     !- N272
    0.88, 0.769, 0.0706, 0.0713,                                     !- N276
    0.89, 0.766, 0.0703, 0.0711,                                     !- N280
    0.9, 0.764, 0.07, 0.0707,                                        !- N284
    0.91, 0.762, 0.0691, 0.0705,                                     !- N288
    0.92, 0.76, 0.0691, 0.0698,                                      !- N292
    0.93, 0.758, 0.0687, 0.0697,                                     !- N296
    0.94, 0.756, 0.0683, 0.0692,                                     !- N300
    0.95, 0.755, 0.068, 0.0689,                                      !- N304
    0.96, 0.753, 0.0677, 0.0686,                                     !- N308
    0.97, 0.752, 0.0669, 0.0676,                                     !- N312
    0.98, 0.751, 0.0657, 0.0666,                                     !- N316
    0.99, 0.75, 0.0652, 0.066,                                       !- N320
    1, 0.749, 0.0645, 0.0658,                                        !- N324
    1.05, 0.747, 0.0636, 0.0645,                                     !- N328
    1.1, 0.746, 0.0633, 0.0644,                                      !- N332
    1.15, 0.748, 0.0633, 0.0643,                                     !- N336
    1.2, 0.751, 0.0633, 0.0641,                                      !- N340
    1.25, 0.756, 0.0636, 0.0644,                                     !- N344
    1.3, 0.764, 0.0641, 0.0648,                                      !- N348
    1.35, 0.774, 0.0644, 0.0652,                                     !- N352
    1.4, 0.784, 0.0648, 0.0655,                                      !- N356
    1.45, 0.797, 0.0657, 0.0666,                                     !- N360
    1.5, 0.809, 0.0666, 0.0674,                                      !- N364
    1.55, 0.82, 0.0673, 0.0679,                                      !- N368
    1.6, 0.827, 0.068, 0.0687,                                       !- N372
    1.65, 0.832, 0.0685, 0.0692,                                     !- N376
    1.7, 0.834, 0.0687, 0.0692,                                      !- N380
    1.75, 0.834, 0.0687, 0.0694,                                     !- N384
    1.8, 0.832, 0.0687, 0.0691,                                      !- N388
    1.85, 0.83, 0.0691, 0.0696,                                      !- N392
    1.9, 0.829, 0.0678, 0.0683,                                      !- N396
    1.95, 0.829, 0.069, 0.0694,                                      !- N400
    2, 0.828, 0.068, 0.0685,                                         !- N404
    2.05, 0.829, 0.0676, 0.0683,                                     !- N408
    2.1, 0.83, 0.0676, 0.0678,                                       !- N412
    2.15, 0.827, 0.0688, 0.0687,                                     !- N416
    2.2, 0.812, 0.0719, 0.0721,                                      !- N420
    2.25, 0.814, 0.0716, 0.0714,                                     !- N424
    2.3, 0.82, 0.0724, 0.0725,                                       !- N428
    2.35, 0.818, 0.0719, 0.0734,                                     !- N432
    2.4, 0.82, 0.0705, 0.0715,                                       !- N436
    2.45, 0.811, 0.071, 0.0712,                                      !- N440
    2.5, 0.804, 0.0682, 0.0692;                                      !- N444

WindowMaterial:Glazing,
    WO18RT25,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT25SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT27,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT27SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT29,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT29SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT31,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT31SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT33,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT33SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT35,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT35SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT37,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT37SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT39,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT39SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT41,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT41SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT43,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT43SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT45,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT45SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT50,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT50SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT55,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT55SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT60,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT60SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT65,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT65SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT70,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT70SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT75,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT75SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT80,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT80SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WO18RT85,                !- Name
    Spectral,                !- Optical Data Type
    WO18RT85SP,              !- Window Glass Spectral Data Set Name
    0.0075,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

MaterialProperty:GlazingSpectralData,
    WO18RT25SP,                                                      !- Name
    0.300, 0.000, 0.040, 0.040,                                      !- Back Reflectance 1
    0.305, 0.000, 0.040, 0.040,                                      !- Back Reflectance 2
    0.310, 0.000, 0.040, 0.040,                                      !- Back Reflectance 3
    0.315, 0.000, 0.040, 0.040,                                      !- Back Reflectance 4
    0.320, 0.000, 0.040, 0.040,                                      !- Back Reflectance 5
    0.325, 0.001, 0.040, 0.040,                                      !- N24
    0.330, 0.001, 0.040, 0.040,                                      !- N28
    0.335, 0.001, 0.040, 0.040,                                      !- N32
    0.340, 0.001, 0.040, 0.040,                                      !- N36
    0.345, 0.001, 0.040, 0.040,                                      !- N40
    0.350, 0.001, 0.040, 0.040,                                      !- N44
    0.355, 0.010, 0.040, 0.040,                                      !- N48
    0.360, 0.018, 0.041, 0.041,                                      !- N52
    0.365, 0.025, 0.041, 0.041,                                      !- N56
    0.370, 0.035, 0.041, 0.041,                                      !- N60
    0.375, 0.049, 0.042, 0.042,                                      !- N64
    0.380, 0.068, 0.043, 0.043,                                      !- N68
    0.385, 0.096, 0.044, 0.044,                                      !- N72
    0.390, 0.134, 0.045, 0.045,                                      !- N76
    0.395, 0.156, 0.046, 0.046,                                      !- N80
    0.400, 0.181, 0.047, 0.047,                                      !- N84
    0.405, 0.213, 0.049, 0.049,                                      !- N88
    0.410, 0.248, 0.050, 0.050,                                      !- N92
    0.415, 0.294, 0.052, 0.052,                                      !- N96
    0.420, 0.337, 0.053, 0.053,                                      !- N100
    0.425, 0.375, 0.055, 0.055,                                      !- N104
    0.430, 0.426, 0.057, 0.057,                                      !- N108
    0.435, 0.464, 0.059, 0.059,                                      !- N112
    0.440, 0.506, 0.060, 0.060,                                      !- N116
    0.445, 0.541, 0.062, 0.062,                                      !- N120
    0.450, 0.571, 0.063, 0.063,                                      !- N124
    0.455, 0.596, 0.064, 0.064,                                      !- N128
    0.460, 0.618, 0.065, 0.065,                                      !- N132
    0.465, 0.640, 0.066, 0.066,                                      !- N136
    0.470, 0.662, 0.066, 0.066,                                      !- N140
    0.475, 0.679, 0.067, 0.067,                                      !- N144
    0.480, 0.699, 0.068, 0.068,                                      !- N148
    0.485, 0.715, 0.069, 0.069,                                      !- N152
    0.490, 0.731, 0.069, 0.069,                                      !- N156
    0.495, 0.743, 0.070, 0.070,                                      !- N160
    0.500, 0.753, 0.070, 0.070,                                      !- N164
    0.505, 0.755, 0.070, 0.070,                                      !- N168
    0.510, 0.753, 0.070, 0.070,                                      !- N172
    0.515, 0.750, 0.070, 0.070,                                      !- N176
    0.520, 0.746, 0.070, 0.070,                                      !- N180
    0.525, 0.745, 0.070, 0.070,                                      !- N184
    0.530, 0.745, 0.070, 0.070,                                      !- N188
    0.535, 0.745, 0.070, 0.070,                                      !- N192
    0.540, 0.745, 0.070, 0.070,                                      !- N196
    0.545, 0.745, 0.070, 0.070,                                      !- N200
    0.550, 0.745, 0.070, 0.070,                                      !- N204
    0.555, 0.743, 0.070, 0.070,                                      !- N208
    0.560, 0.740, 0.070, 0.070,                                      !- N212
    0.565, 0.736, 0.069, 0.069,                                      !- N216
    0.570, 0.729, 0.069, 0.069,                                      !- N220
    0.575, 0.722, 0.069, 0.069,                                      !- N224
    0.580, 0.714, 0.069, 0.069,                                      !- N228
    0.585, 0.705, 0.068, 0.068,                                      !- N232
    0.590, 0.693, 0.068, 0.068,                                      !- N236
    0.595, 0.682, 0.067, 0.067,                                      !- N240
    0.600, 0.673, 0.067, 0.067,                                      !- N244
    0.605, 0.664, 0.067, 0.067,                                      !- N248
    0.610, 0.655, 0.066, 0.066,                                      !- N252
    0.615, 0.646, 0.066, 0.066,                                      !- N256
    0.620, 0.637, 0.065, 0.065,                                      !- N260
    0.625, 0.630, 0.065, 0.065,                                      !- N264
    0.630, 0.624, 0.065, 0.065,                                      !- N268
    0.635, 0.619, 0.065, 0.065,                                      !- N272
    0.640, 0.616, 0.065, 0.065,                                      !- N276
    0.645, 0.614, 0.065, 0.065,                                      !- N280
    0.650, 0.611, 0.064, 0.064,                                      !- N284
    0.655, 0.611, 0.064, 0.064,                                      !- N288
    0.660, 0.612, 0.064, 0.064,                                      !- N292
    0.665, 0.614, 0.065, 0.065,                                      !- N296
    0.670, 0.616, 0.065, 0.065,                                      !- N300
    0.675, 0.618, 0.065, 0.065,                                      !- N304
    0.680, 0.621, 0.065, 0.065,                                      !- N308
    0.685, 0.624, 0.065, 0.065,                                      !- N312
    0.690, 0.627, 0.065, 0.065,                                      !- N316
    0.695, 0.628, 0.065, 0.065,                                      !- N320
    0.700, 0.632, 0.065, 0.065,                                      !- N324
    0.705, 0.635, 0.065, 0.065,                                      !- N328
    0.710, 0.639, 0.066, 0.066,                                      !- N332
    0.715, 0.644, 0.066, 0.066,                                      !- N336
    0.720, 0.646, 0.066, 0.066,                                      !- N340
    0.725, 0.646, 0.066, 0.066,                                      !- N344
    0.730, 0.649, 0.066, 0.066,                                      !- N348
    0.735, 0.650, 0.066, 0.066,                                      !- N352
    0.740, 0.652, 0.066, 0.066,                                      !- N356
    0.745, 0.655, 0.066, 0.066,                                      !- N360
    0.750, 0.658, 0.066, 0.066,                                      !- N364
    0.755, 0.659, 0.066, 0.066,                                      !- N368
    0.760, 0.666, 0.067, 0.067,                                      !- N372
    0.765, 0.668, 0.067, 0.067,                                      !- N376
    0.770, 0.671, 0.067, 0.067,                                      !- N380
    0.775, 0.676, 0.067, 0.067,                                      !- N384
    0.780, 0.678, 0.067, 0.067,                                      !- N388
    0.785, 0.681, 0.067, 0.067,                                      !- N392
    0.790, 0.682, 0.067, 0.067,                                      !- N396
    0.795, 0.682, 0.067, 0.067,                                      !- N400
    0.800, 0.687, 0.067, 0.067,                                      !- N404
    0.805, 0.689, 0.068, 0.068,                                      !- N408
    0.810, 0.688, 0.068, 0.068,                                      !- N412
    0.815, 0.689, 0.068, 0.068,                                      !- N416
    0.820, 0.689, 0.068, 0.068,                                      !- N420
    0.825, 0.689, 0.068, 0.068,                                      !- N424
    0.830, 0.687, 0.067, 0.067,                                      !- N428
    0.835, 0.689, 0.068, 0.068,                                      !- N432
    0.840, 0.687, 0.067, 0.067,                                      !- N436
    0.845, 0.685, 0.067, 0.067,                                      !- N440
    0.850, 0.682, 0.067, 0.067,                                      !- N444
    0.855, 0.682, 0.067, 0.067,                                      !- N448
    0.860, 0.679, 0.067, 0.067,                                      !- N452
    0.865, 0.678, 0.067, 0.067,                                      !- N456
    0.870, 0.678, 0.067, 0.067,                                      !- N460
    0.875, 0.678, 0.067, 0.067,                                      !- N464
    0.880, 0.675, 0.067, 0.067,                                      !- N468
    0.885, 0.671, 0.067, 0.067,                                      !- N472
    0.890, 0.665, 0.067, 0.067,                                      !- N476
    0.895, 0.665, 0.067, 0.067,                                      !- N480
    0.900, 0.662, 0.066, 0.066,                                      !- N484
    0.905, 0.656, 0.066, 0.066,                                      !- N488
    0.910, 0.650, 0.066, 0.066,                                      !- N492
    0.915, 0.648, 0.066, 0.066,                                      !- N496
    0.920, 0.644, 0.066, 0.066,                                      !- N500
    0.925, 0.644, 0.066, 0.066,                                      !- N504
    0.930, 0.638, 0.066, 0.066,                                      !- N508
    0.935, 0.638, 0.066, 0.066,                                      !- N512
    0.940, 0.632, 0.065, 0.065,                                      !- N516
    0.945, 0.630, 0.065, 0.065,                                      !- N520
    0.950, 0.627, 0.065, 0.065,                                      !- N524
    0.955, 0.622, 0.065, 0.065,                                      !- N528
    0.960, 0.619, 0.065, 0.065,                                      !- N532
    0.965, 0.617, 0.065, 0.065,                                      !- N536
    0.970, 0.612, 0.064, 0.064,                                      !- N540
    0.975, 0.607, 0.064, 0.064,                                      !- N544
    0.980, 0.607, 0.064, 0.064,                                      !- N548
    0.985, 0.605, 0.064, 0.064,                                      !- N552
    0.990, 0.596, 0.064, 0.064,                                      !- N556
    0.995, 0.590, 0.064, 0.064,                                      !- N560
    1.000, 0.591, 0.064, 0.064,                                      !- N564
    1.005, 0.590, 0.064, 0.064,                                      !- N568
    1.010, 0.590, 0.064, 0.064,                                      !- N572
    1.015, 0.589, 0.064, 0.064,                                      !- N576
    1.020, 0.590, 0.064, 0.064,                                      !- N580
    1.025, 0.590, 0.064, 0.064,                                      !- N584
    1.030, 0.591, 0.064, 0.064,                                      !- N588
    1.035, 0.593, 0.064, 0.064,                                      !- N592
    1.040, 0.596, 0.064, 0.064,                                      !- N596
    1.045, 0.600, 0.064, 0.064,                                      !- N600
    1.050, 0.604, 0.064, 0.064,                                      !- N604
    1.055, 0.608, 0.064, 0.064,                                      !- N608
    1.060, 0.611, 0.064, 0.064,                                      !- N612
    1.065, 0.613, 0.065, 0.065,                                      !- N616
    1.070, 0.615, 0.065, 0.065,                                      !- N620
    1.075, 0.617, 0.065, 0.065,                                      !- N624
    1.080, 0.619, 0.065, 0.065,                                      !- N628
    1.085, 0.624, 0.065, 0.065,                                      !- N632
    1.090, 0.629, 0.065, 0.065,                                      !- N636
    1.095, 0.633, 0.065, 0.065,                                      !- N640
    1.100, 0.636, 0.065, 0.065,                                      !- N644
    1.105, 0.638, 0.066, 0.066,                                      !- N648
    1.110, 0.640, 0.066, 0.066,                                      !- N652
    1.115, 0.640, 0.066, 0.066,                                      !- N656
    1.120, 0.640, 0.066, 0.066,                                      !- N660
    1.125, 0.640, 0.066, 0.066,                                      !- N664
    1.130, 0.640, 0.066, 0.066,                                      !- N668
    1.135, 0.638, 0.066, 0.066,                                      !- N672
    1.140, 0.638, 0.066, 0.066,                                      !- N676
    1.145, 0.637, 0.065, 0.065,                                      !- N680
    1.150, 0.634, 0.065, 0.065,                                      !- N684
    1.155, 0.632, 0.065, 0.065,                                      !- N688
    1.160, 0.632, 0.065, 0.065,                                      !- N692
    1.165, 0.631, 0.065, 0.065,                                      !- N696
    1.170, 0.627, 0.065, 0.065,                                      !- N700
    1.175, 0.624, 0.065, 0.065,                                      !- N704
    1.180, 0.618, 0.065, 0.065,                                      !- N708
    1.185, 0.611, 0.064, 0.064,                                      !- N712
    1.190, 0.601, 0.064, 0.064,                                      !- N716
    1.195, 0.600, 0.064, 0.064,                                      !- N720
    1.200, 0.605, 0.064, 0.064,                                      !- N724
    1.205, 0.611, 0.064, 0.064,                                      !- N728
    1.210, 0.619, 0.065, 0.065,                                      !- N732
    1.215, 0.625, 0.065, 0.065,                                      !- N736
    1.220, 0.634, 0.065, 0.065,                                      !- N740
    1.225, 0.640, 0.066, 0.066,                                      !- N744
    1.230, 0.644, 0.066, 0.066,                                      !- N748
    1.235, 0.647, 0.066, 0.066,                                      !- N752
    1.240, 0.650, 0.066, 0.066,                                      !- N756
    1.245, 0.653, 0.066, 0.066,                                      !- N760
    1.250, 0.656, 0.066, 0.066,                                      !- N764
    1.255, 0.658, 0.066, 0.066,                                      !- N768
    1.260, 0.661, 0.066, 0.066,                                      !- N772
    1.265, 0.662, 0.066, 0.066,                                      !- N776
    1.270, 0.667, 0.067, 0.067,                                      !- N780
    1.275, 0.668, 0.067, 0.067,                                      !- N784
    1.280, 0.671, 0.067, 0.067,                                      !- N788
    1.285, 0.675, 0.067, 0.067,                                      !- N792
    1.290, 0.678, 0.067, 0.067,                                      !- N796
    1.295, 0.679, 0.067, 0.067,                                      !- N800
    1.300, 0.682, 0.067, 0.067,                                      !- N804
    1.305, 0.684, 0.067, 0.067,                                      !- N808
    1.310, 0.687, 0.067, 0.067,                                      !- N812
    1.315, 0.689, 0.068, 0.068,                                      !- N816
    1.320, 0.692, 0.068, 0.068,                                      !- N820
    1.325, 0.693, 0.068, 0.068,                                      !- N824
    1.330, 0.695, 0.068, 0.068,                                      !- N828
    1.335, 0.697, 0.068, 0.068,                                      !- N832
    1.340, 0.698, 0.068, 0.068,                                      !- N836
    1.345, 0.698, 0.068, 0.068,                                      !- N840
    1.350, 0.698, 0.068, 0.068,                                      !- N844
    1.355, 0.695, 0.068, 0.068,                                      !- N848
    1.360, 0.692, 0.068, 0.068,                                      !- N852
    1.365, 0.692, 0.068, 0.068,                                      !- N856
    1.370, 0.687, 0.067, 0.067,                                      !- N860
    1.375, 0.682, 0.067, 0.067,                                      !- N864
    1.380, 0.676, 0.067, 0.067,                                      !- N868
    1.385, 0.678, 0.067, 0.067,                                      !- N872
    1.390, 0.676, 0.067, 0.067,                                      !- N876
    1.395, 0.675, 0.067, 0.067,                                      !- N880
    1.400, 0.676, 0.067, 0.067,                                      !- N884
    1.405, 0.675, 0.067, 0.067,                                      !- N888
    1.410, 0.671, 0.067, 0.067,                                      !- N892
    1.415, 0.670, 0.067, 0.067,                                      !- N896
    1.420, 0.673, 0.067, 0.067,                                      !- N900
    1.425, 0.671, 0.067, 0.067,                                      !- N904
    1.430, 0.668, 0.067, 0.067,                                      !- N908
    1.435, 0.670, 0.067, 0.067,                                      !- N912
    1.440, 0.670, 0.067, 0.067,                                      !- N916
    1.445, 0.668, 0.067, 0.067,                                      !- N920
    1.450, 0.670, 0.067, 0.067,                                      !- N924
    1.455, 0.670, 0.067, 0.067,                                      !- N928
    1.460, 0.673, 0.067, 0.067,                                      !- N932
    1.465, 0.676, 0.067, 0.067,                                      !- N936
    1.470, 0.681, 0.067, 0.067,                                      !- N940
    1.475, 0.684, 0.067, 0.067,                                      !- N944
    1.480, 0.689, 0.068, 0.068,                                      !- N948
    1.485, 0.690, 0.068, 0.068,                                      !- N952
    1.490, 0.695, 0.068, 0.068,                                      !- N956
    1.495, 0.698, 0.068, 0.068,                                      !- N960
    1.500, 0.703, 0.068, 0.068,                                      !- N964
    1.505, 0.706, 0.068, 0.068,                                      !- N968
    1.510, 0.711, 0.068, 0.068,                                      !- N972
    1.515, 0.714, 0.069, 0.069,                                      !- N976
    1.520, 0.718, 0.069, 0.069,                                      !- N980
    1.525, 0.719, 0.069, 0.069,                                      !- N984
    1.530, 0.724, 0.069, 0.069,                                      !- N988
    1.535, 0.724, 0.069, 0.069,                                      !- N992
    1.540, 0.728, 0.069, 0.069,                                      !- N996
    1.545, 0.728, 0.069, 0.069,                                      !- N1000
    1.550, 0.728, 0.069, 0.069,                                      !- N1004
    1.555, 0.728, 0.069, 0.069,                                      !- N1008
    1.560, 0.728, 0.069, 0.069,                                      !- N1012
    1.565, 0.728, 0.069, 0.069,                                      !- N1016
    1.570, 0.728, 0.069, 0.069,                                      !- N1020
    1.575, 0.728, 0.069, 0.069,                                      !- N1024
    1.580, 0.729, 0.069, 0.069,                                      !- N1028
    1.585, 0.731, 0.069, 0.069,                                      !- N1032
    1.590, 0.733, 0.069, 0.069,                                      !- N1036
    1.595, 0.735, 0.069, 0.069,                                      !- N1040
    1.600, 0.736, 0.069, 0.069,                                      !- N1044
    1.605, 0.738, 0.070, 0.070,                                      !- N1048
    1.610, 0.740, 0.070, 0.070,                                      !- N1052
    1.615, 0.741, 0.070, 0.070,                                      !- N1056
    1.620, 0.741, 0.070, 0.070,                                      !- N1060
    1.625, 0.741, 0.070, 0.070,                                      !- N1064
    1.630, 0.741, 0.070, 0.070,                                      !- N1068
    1.635, 0.741, 0.070, 0.070,                                      !- N1072
    1.640, 0.741, 0.070, 0.070,                                      !- N1076
    1.645, 0.743, 0.070, 0.070,                                      !- N1080
    1.650, 0.741, 0.070, 0.070,                                      !- N1084
    1.655, 0.740, 0.070, 0.070,                                      !- N1088
    1.660, 0.736, 0.069, 0.069,                                      !- N1092
    1.665, 0.735, 0.069, 0.069,                                      !- N1096
    1.670, 0.724, 0.069, 0.069,                                      !- N1100
    1.675, 0.716, 0.069, 0.069,                                      !- N1104
    1.680, 0.698, 0.068, 0.068,                                      !- N1108
    1.685, 0.673, 0.067, 0.067,                                      !- N1112
    1.690, 0.608, 0.064, 0.064,                                      !- N1116
    1.695, 0.574, 0.063, 0.063,                                      !- N1120
    1.700, 0.521, 0.061, 0.061,                                      !- N1124
    1.705, 0.493, 0.060, 0.060,                                      !- N1128
    1.710, 0.499, 0.060, 0.060,                                      !- N1132
    1.715, 0.507, 0.060, 0.060,                                      !- N1136
    1.720, 0.512, 0.060, 0.060,                                      !- N1140
    1.725, 0.526, 0.061, 0.061,                                      !- N1144
    1.730, 0.548, 0.062, 0.062,                                      !- N1148
    1.735, 0.546, 0.062, 0.062,                                      !- N1152
    1.740, 0.533, 0.061, 0.061,                                      !- N1156
    1.745, 0.527, 0.061, 0.061,                                      !- N1160
    1.750, 0.522, 0.061, 0.061,                                      !- N1164
    1.755, 0.530, 0.061, 0.061,                                      !- N1168
    1.760, 0.552, 0.062, 0.062,                                      !- N1172
    1.765, 0.568, 0.063, 0.063,                                      !- N1176
    1.770, 0.589, 0.064, 0.064,                                      !- N1180
    1.775, 0.600, 0.064, 0.064,                                      !- N1184
    1.780, 0.619, 0.065, 0.065,                                      !- N1188
    1.785, 0.625, 0.065, 0.065,                                      !- N1192
    1.790, 0.630, 0.065, 0.065,                                      !- N1196
    1.795, 0.632, 0.065, 0.065,                                      !- N1200
    1.800, 0.635, 0.065, 0.065,                                      !- N1204
    1.805, 0.637, 0.065, 0.065,                                      !- N1208
    1.810, 0.638, 0.066, 0.066,                                      !- N1212
    1.815, 0.638, 0.066, 0.066,                                      !- N1216
    1.820, 0.638, 0.066, 0.066,                                      !- N1220
    1.825, 0.640, 0.066, 0.066,                                      !- N1224
    1.830, 0.646, 0.066, 0.066,                                      !- N1228
    1.835, 0.649, 0.066, 0.066,                                      !- N1232
    1.840, 0.656, 0.066, 0.066,                                      !- N1236
    1.845, 0.658, 0.066, 0.066,                                      !- N1240
    1.850, 0.667, 0.067, 0.067,                                      !- N1244
    1.855, 0.673, 0.067, 0.067,                                      !- N1248
    1.860, 0.681, 0.067, 0.067,                                      !- N1252
    1.865, 0.681, 0.067, 0.067,                                      !- N1256
    1.870, 0.684, 0.067, 0.067,                                      !- N1260
    1.875, 0.687, 0.067, 0.067,                                      !- N1264
    1.880, 0.687, 0.067, 0.067,                                      !- N1268
    1.885, 0.685, 0.067, 0.067,                                      !- N1272
    1.890, 0.685, 0.067, 0.067,                                      !- N1276
    1.895, 0.685, 0.067, 0.067,                                      !- N1280
    1.900, 0.689, 0.068, 0.068,                                      !- N1284
    1.905, 0.682, 0.067, 0.067,                                      !- N1288
    1.910, 0.682, 0.067, 0.067,                                      !- N1292
    1.915, 0.679, 0.067, 0.067,                                      !- N1296
    1.920, 0.681, 0.067, 0.067,                                      !- N1300
    1.925, 0.678, 0.067, 0.067,                                      !- N1304
    1.930, 0.679, 0.067, 0.067,                                      !- N1308
    1.935, 0.679, 0.067, 0.067,                                      !- N1312
    1.940, 0.679, 0.067, 0.067,                                      !- N1316
    1.945, 0.681, 0.067, 0.067,                                      !- N1320
    1.950, 0.684, 0.067, 0.067,                                      !- N1324
    1.955, 0.685, 0.067, 0.067,                                      !- N1328
    1.960, 0.687, 0.067, 0.067,                                      !- N1332
    1.965, 0.685, 0.067, 0.067,                                      !- N1336
    1.970, 0.685, 0.067, 0.067,                                      !- N1340
    1.975, 0.687, 0.067, 0.067,                                      !- N1344
    1.980, 0.684, 0.067, 0.067,                                      !- N1348
    1.985, 0.684, 0.067, 0.067,                                      !- N1352
    1.990, 0.682, 0.067, 0.067,                                      !- N1356
    1.995, 0.681, 0.067, 0.067,                                      !- N1360
    2.000, 0.678, 0.067, 0.067,                                      !- N1364
    2.005, 0.673, 0.067, 0.067,                                      !- N1368
    2.010, 0.662, 0.066, 0.066,                                      !- N1372
    2.015, 0.655, 0.066, 0.066,                                      !- N1376
    2.020, 0.646, 0.066, 0.066,                                      !- N1380
    2.025, 0.638, 0.066, 0.066,                                      !- N1384
    2.030, 0.630, 0.065, 0.065,                                      !- N1388
    2.035, 0.622, 0.065, 0.065,                                      !- N1392
    2.040, 0.614, 0.065, 0.065,                                      !- N1396
    2.045, 0.608, 0.064, 0.064,                                      !- N1400
    2.050, 0.598, 0.064, 0.064,                                      !- N1404
    2.055, 0.593, 0.064, 0.064,                                      !- N1408
    2.060, 0.582, 0.063, 0.063,                                      !- N1412
    2.065, 0.575, 0.063, 0.063,                                      !- N1416
    2.070, 0.569, 0.063, 0.063,                                      !- N1420
    2.075, 0.568, 0.063, 0.063,                                      !- N1424
    2.080, 0.565, 0.063, 0.063,                                      !- N1428
    2.085, 0.565, 0.063, 0.063,                                      !- N1432
    2.090, 0.566, 0.063, 0.063,                                      !- N1436
    2.095, 0.566, 0.063, 0.063,                                      !- N1440
    2.100, 0.570, 0.063, 0.063,                                      !- N1444
    2.105, 0.571, 0.063, 0.063,                                      !- N1448
    2.110, 0.575, 0.063, 0.063,                                      !- N1452
    2.115, 0.577, 0.063, 0.063,                                      !- N1456
    2.120, 0.581, 0.063, 0.063,                                      !- N1460
    2.125, 0.582, 0.063, 0.063,                                      !- N1464
    2.130, 0.582, 0.063, 0.063,                                      !- N1468
    2.135, 0.581, 0.063, 0.063,                                      !- N1472
    2.140, 0.582, 0.063, 0.063,                                      !- N1476
    2.145, 0.583, 0.063, 0.063,                                      !- N1480
    2.150, 0.586, 0.063, 0.063,                                      !- N1484
    2.155, 0.585, 0.063, 0.063,                                      !- N1488
    2.160, 0.585, 0.063, 0.063,                                      !- N1492
    2.165, 0.585, 0.063, 0.063,                                      !- N1496
    2.170, 0.585, 0.063, 0.063,                                      !- N1500
    2.175, 0.585, 0.063, 0.063,                                      !- N1504
    2.180, 0.583, 0.063, 0.063,                                      !- N1508
    2.185, 0.581, 0.063, 0.063,                                      !- N1512
    2.190, 0.573, 0.063, 0.063,                                      !- N1516
    2.195, 0.569, 0.063, 0.063,                                      !- N1520
    2.200, 0.560, 0.062, 0.062,                                      !- N1524
    2.205, 0.556, 0.062, 0.062,                                      !- N1528
    2.210, 0.551, 0.062, 0.062,                                      !- N1532
    2.215, 0.545, 0.062, 0.062,                                      !- N1536
    2.220, 0.532, 0.061, 0.061,                                      !- N1540
    2.225, 0.521, 0.061, 0.061,                                      !- N1544
    2.230, 0.505, 0.060, 0.060,                                      !- N1548
    2.235, 0.486, 0.059, 0.059,                                      !- N1552
    2.240, 0.456, 0.058, 0.058,                                      !- N1556
    2.245, 0.429, 0.057, 0.057,                                      !- N1560
    2.250, 0.375, 0.055, 0.055,                                      !- N1564
    2.255, 0.330, 0.053, 0.053,                                      !- N1568
    2.260, 0.263, 0.051, 0.051,                                      !- N1572
    2.265, 0.220, 0.049, 0.049,                                      !- N1576
    2.270, 0.167, 0.047, 0.047,                                      !- N1580
    2.275, 0.142, 0.046, 0.046,                                      !- N1584
    2.280, 0.111, 0.044, 0.044,                                      !- N1588
    2.285, 0.093, 0.044, 0.044,                                      !- N1592
    2.290, 0.076, 0.043, 0.043,                                      !- N1596
    2.295, 0.063, 0.043, 0.043,                                      !- N1600
    2.300, 0.052, 0.042, 0.042,                                      !- N1604
    2.305, 0.049, 0.042, 0.042,                                      !- N1608
    2.310, 0.057, 0.042, 0.042,                                      !- N1612
    2.315, 0.068, 0.043, 0.043,                                      !- N1616
    2.320, 0.084, 0.043, 0.043,                                      !- N1620
    2.325, 0.089, 0.044, 0.044,                                      !- N1624
    2.330, 0.097, 0.044, 0.044,                                      !- N1628
    2.335, 0.099, 0.044, 0.044,                                      !- N1632
    2.340, 0.100, 0.044, 0.044,                                      !- N1636
    2.345, 0.100, 0.044, 0.044,                                      !- N1640
    2.350, 0.101, 0.044, 0.044,                                      !- N1644
    2.355, 0.110, 0.044, 0.044,                                      !- N1648
    2.360, 0.121, 0.045, 0.045,                                      !- N1652
    2.365, 0.125, 0.045, 0.045,                                      !- N1656
    2.370, 0.130, 0.045, 0.045,                                      !- N1660
    2.375, 0.132, 0.045, 0.045,                                      !- N1664
    2.380, 0.131, 0.045, 0.045,                                      !- N1668
    2.385, 0.131, 0.045, 0.045,                                      !- N1672
    2.390, 0.134, 0.045, 0.045,                                      !- N1676
    2.395, 0.138, 0.046, 0.046,                                      !- N1680
    2.400, 0.143, 0.046, 0.046,                                      !- N1684
    2.405, 0.148, 0.046, 0.046,                                      !- N1688
    2.410, 0.153, 0.046, 0.046,                                      !- N1692
    2.415, 0.152, 0.046, 0.046,                                      !- N1696
    2.420, 0.149, 0.046, 0.046,                                      !- N1700
    2.425, 0.144, 0.046, 0.046,                                      !- N1704
    2.430, 0.132, 0.045, 0.045,                                      !- N1708
    2.435, 0.128, 0.045, 0.045,                                      !- N1712
    2.440, 0.125, 0.045, 0.045,                                      !- N1716
    2.445, 0.124, 0.045, 0.045,                                      !- N1720
    2.450, 0.116, 0.045, 0.045,                                      !- N1724
    2.455, 0.113, 0.045, 0.045,                                      !- N1728
    2.460, 0.114, 0.045, 0.045,                                      !- N1732
    2.465, 0.117, 0.045, 0.045,                                      !- N1736
    2.470, 0.126, 0.045, 0.045,                                      !- N1740
    2.475, 0.128, 0.045, 0.045,                                      !- N1744
    2.480, 0.129, 0.045, 0.045,                                      !- N1748
    2.485, 0.135, 0.045, 0.045,                                      !- N1752
    2.490, 0.145, 0.046, 0.046,                                      !- N1756
    2.495, 0.150, 0.046, 0.046,                                      !- N1760
    2.500, 0.155, 0.046, 0.046;                                      !- N1764

MaterialProperty:GlazingSpectralData,
    WO18RT27SP,                                                      !- Name
    0.300, 0.000, 0.040, 0.040,                                      !- Back Reflectance 1
    0.305, 0.000, 0.040, 0.040,                                      !- Back Reflectance 2
    0.310, 0.000, 0.040, 0.040,                                      !- Back Reflectance 3
    0.315, 0.000, 0.040, 0.040,                                      !- Back Reflectance 4
    0.320, 0.000, 0.040, 0.040,                                      !- Back Reflectance 5
    0.325, 0.001, 0.040, 0.040,                                      !- N24
    0.330, 0.001, 0.040, 0.040,                                      !- N28
    0.335, 0.001, 0.040, 0.040,                                      !- N32
    0.340, 0.001, 0.040, 0.040,                                      !- N36
    0.345, 0.001, 0.040, 0.040,                                      !- N40
    0.350, 0.001, 0.040, 0.040,                                      !- N44
    0.355, 0.008, 0.040, 0.040,                                      !- N48
    0.360, 0.013, 0.041, 0.041,                                      !- N52
    0.365, 0.018, 0.041, 0.041,                                      !- N56
    0.370, 0.024, 0.041, 0.041,                                      !- N60
    0.375, 0.033, 0.041, 0.041,                                      !- N64
    0.380, 0.045, 0.042, 0.042,                                      !- N68
    0.385, 0.066, 0.043, 0.043,                                      !- N72
    0.390, 0.106, 0.044, 0.044,                                      !- N76
    0.395, 0.140, 0.046, 0.046,                                      !- N80
    0.400, 0.170, 0.047, 0.047,                                      !- N84
    0.405, 0.201, 0.048, 0.048,                                      !- N88
    0.410, 0.235, 0.049, 0.049,                                      !- N92
    0.415, 0.278, 0.051, 0.051,                                      !- N96
    0.420, 0.319, 0.053, 0.053,                                      !- N100
    0.425, 0.357, 0.054, 0.054,                                      !- N104
    0.430, 0.407, 0.056, 0.056,                                      !- N108
    0.435, 0.443, 0.058, 0.058,                                      !- N112
    0.440, 0.486, 0.059, 0.059,                                      !- N116
    0.445, 0.520, 0.061, 0.061,                                      !- N120
    0.450, 0.550, 0.062, 0.062,                                      !- N124
    0.455, 0.575, 0.063, 0.063,                                      !- N128
    0.460, 0.597, 0.064, 0.064,                                      !- N132
    0.465, 0.619, 0.065, 0.065,                                      !- N136
    0.470, 0.642, 0.066, 0.066,                                      !- N140
    0.475, 0.661, 0.066, 0.066,                                      !- N144
    0.480, 0.682, 0.067, 0.067,                                      !- N148
    0.485, 0.700, 0.068, 0.068,                                      !- N152
    0.490, 0.718, 0.069, 0.069,                                      !- N156
    0.495, 0.731, 0.069, 0.069,                                      !- N160
    0.500, 0.740, 0.070, 0.070,                                      !- N164
    0.505, 0.740, 0.070, 0.070,                                      !- N168
    0.510, 0.735, 0.069, 0.069,                                      !- N172
    0.515, 0.728, 0.069, 0.069,                                      !- N176
    0.520, 0.722, 0.069, 0.069,                                      !- N180
    0.525, 0.719, 0.069, 0.069,                                      !- N184
    0.530, 0.718, 0.069, 0.069,                                      !- N188
    0.535, 0.719, 0.069, 0.069,                                      !- N192
    0.540, 0.720, 0.069, 0.069,                                      !- N196
    0.545, 0.720, 0.069, 0.069,                                      !- N200
    0.550, 0.721, 0.069, 0.069,                                      !- N204
    0.555, 0.720, 0.069, 0.069,                                      !- N208
    0.560, 0.718, 0.069, 0.069,                                      !- N212
    0.565, 0.715, 0.069, 0.069,                                      !- N216
    0.570, 0.708, 0.068, 0.068,                                      !- N220
    0.575, 0.701, 0.068, 0.068,                                      !- N224
    0.580, 0.693, 0.068, 0.068,                                      !- N228
    0.585, 0.684, 0.067, 0.067,                                      !- N232
    0.590, 0.673, 0.067, 0.067,                                      !- N236
    0.595, 0.662, 0.066, 0.066,                                      !- N240
    0.600, 0.653, 0.066, 0.066,                                      !- N244
    0.605, 0.645, 0.066, 0.066,                                      !- N248
    0.610, 0.636, 0.065, 0.065,                                      !- N252
    0.615, 0.628, 0.065, 0.065,                                      !- N256
    0.620, 0.620, 0.065, 0.065,                                      !- N260
    0.625, 0.613, 0.065, 0.065,                                      !- N264
    0.630, 0.608, 0.064, 0.064,                                      !- N268
    0.635, 0.604, 0.064, 0.064,                                      !- N272
    0.640, 0.601, 0.064, 0.064,                                      !- N276
    0.645, 0.599, 0.064, 0.064,                                      !- N280
    0.650, 0.597, 0.064, 0.064,                                      !- N284
    0.655, 0.598, 0.064, 0.064,                                      !- N288
    0.660, 0.600, 0.064, 0.064,                                      !- N292
    0.665, 0.602, 0.064, 0.064,                                      !- N296
    0.670, 0.604, 0.064, 0.064,                                      !- N300
    0.675, 0.607, 0.064, 0.064,                                      !- N304
    0.680, 0.610, 0.064, 0.064,                                      !- N308
    0.685, 0.613, 0.065, 0.065,                                      !- N312
    0.690, 0.617, 0.065, 0.065,                                      !- N316
    0.695, 0.619, 0.065, 0.065,                                      !- N320
    0.700, 0.623, 0.065, 0.065,                                      !- N324
    0.705, 0.627, 0.065, 0.065,                                      !- N328
    0.710, 0.631, 0.065, 0.065,                                      !- N332
    0.715, 0.637, 0.065, 0.065,                                      !- N336
    0.720, 0.639, 0.066, 0.066,                                      !- N340
    0.725, 0.639, 0.066, 0.066,                                      !- N344
    0.730, 0.643, 0.066, 0.066,                                      !- N348
    0.735, 0.645, 0.066, 0.066,                                      !- N352
    0.740, 0.647, 0.066, 0.066,                                      !- N356
    0.745, 0.650, 0.066, 0.066,                                      !- N360
    0.750, 0.653, 0.066, 0.066,                                      !- N364
    0.755, 0.655, 0.066, 0.066,                                      !- N368
    0.760, 0.662, 0.066, 0.066,                                      !- N372
    0.765, 0.665, 0.067, 0.067,                                      !- N376
    0.770, 0.668, 0.067, 0.067,                                      !- N380
    0.775, 0.673, 0.067, 0.067,                                      !- N384
    0.780, 0.675, 0.067, 0.067,                                      !- N388
    0.785, 0.678, 0.067, 0.067,                                      !- N392
    0.790, 0.680, 0.067, 0.067,                                      !- N396
    0.795, 0.680, 0.067, 0.067,                                      !- N400
    0.800, 0.685, 0.067, 0.067,                                      !- N404
    0.805, 0.686, 0.067, 0.067,                                      !- N408
    0.810, 0.686, 0.067, 0.067,                                      !- N412
    0.815, 0.687, 0.067, 0.067,                                      !- N416
    0.820, 0.687, 0.067, 0.067,                                      !- N420
    0.825, 0.687, 0.067, 0.067,                                      !- N424
    0.830, 0.686, 0.067, 0.067,                                      !- N428
    0.835, 0.687, 0.067, 0.067,                                      !- N432
    0.840, 0.685, 0.067, 0.067,                                      !- N436
    0.845, 0.684, 0.067, 0.067,                                      !- N440
    0.850, 0.681, 0.067, 0.067,                                      !- N444
    0.855, 0.681, 0.067, 0.067,                                      !- N448
    0.860, 0.678, 0.067, 0.067,                                      !- N452
    0.865, 0.676, 0.067, 0.067,                                      !- N456
    0.870, 0.676, 0.067, 0.067,                                      !- N460
    0.875, 0.676, 0.067, 0.067,                                      !- N464
    0.880, 0.673, 0.067, 0.067,                                      !- N468
    0.885, 0.670, 0.067, 0.067,                                      !- N472
    0.890, 0.664, 0.067, 0.067,                                      !- N476
    0.895, 0.663, 0.067, 0.067,                                      !- N480
    0.900, 0.661, 0.066, 0.066,                                      !- N484
    0.905, 0.654, 0.066, 0.066,                                      !- N488
    0.910, 0.648, 0.066, 0.066,                                      !- N492
    0.915, 0.646, 0.066, 0.066,                                      !- N496
    0.920, 0.642, 0.066, 0.066,                                      !- N500
    0.925, 0.642, 0.066, 0.066,                                      !- N504
    0.930, 0.636, 0.065, 0.065,                                      !- N508
    0.935, 0.636, 0.065, 0.065,                                      !- N512
    0.940, 0.630, 0.065, 0.065,                                      !- N516
    0.945, 0.627, 0.065, 0.065,                                      !- N520
    0.950, 0.624, 0.065, 0.065,                                      !- N524
    0.955, 0.620, 0.065, 0.065,                                      !- N528
    0.960, 0.617, 0.065, 0.065,                                      !- N532
    0.965, 0.614, 0.065, 0.065,                                      !- N536
    0.970, 0.609, 0.064, 0.064,                                      !- N540
    0.975, 0.604, 0.064, 0.064,                                      !- N544
    0.980, 0.604, 0.064, 0.064,                                      !- N548
    0.985, 0.602, 0.064, 0.064,                                      !- N552
    0.990, 0.593, 0.064, 0.064,                                      !- N556
    0.995, 0.587, 0.063, 0.063,                                      !- N560
    1.000, 0.587, 0.063, 0.063,                                      !- N564
    1.005, 0.586, 0.063, 0.063,                                      !- N568
    1.010, 0.585, 0.063, 0.063,                                      !- N572
    1.015, 0.585, 0.063, 0.063,                                      !- N576
    1.020, 0.585, 0.063, 0.063,                                      !- N580
    1.025, 0.586, 0.063, 0.063,                                      !- N584
    1.030, 0.587, 0.063, 0.063,                                      !- N588
    1.035, 0.589, 0.064, 0.064,                                      !- N592
    1.040, 0.592, 0.064, 0.064,                                      !- N596
    1.045, 0.596, 0.064, 0.064,                                      !- N600
    1.050, 0.600, 0.064, 0.064,                                      !- N604
    1.055, 0.604, 0.064, 0.064,                                      !- N608
    1.060, 0.607, 0.064, 0.064,                                      !- N612
    1.065, 0.610, 0.064, 0.064,                                      !- N616
    1.070, 0.612, 0.064, 0.064,                                      !- N620
    1.075, 0.614, 0.065, 0.065,                                      !- N624
    1.080, 0.616, 0.065, 0.065,                                      !- N628
    1.085, 0.622, 0.065, 0.065,                                      !- N632
    1.090, 0.627, 0.065, 0.065,                                      !- N636
    1.095, 0.631, 0.065, 0.065,                                      !- N640
    1.100, 0.634, 0.065, 0.065,                                      !- N644
    1.105, 0.636, 0.065, 0.065,                                      !- N648
    1.110, 0.639, 0.066, 0.066,                                      !- N652
    1.115, 0.639, 0.066, 0.066,                                      !- N656
    1.120, 0.639, 0.066, 0.066,                                      !- N660
    1.125, 0.640, 0.066, 0.066,                                      !- N664
    1.130, 0.640, 0.066, 0.066,                                      !- N668
    1.135, 0.638, 0.066, 0.066,                                      !- N672
    1.140, 0.638, 0.066, 0.066,                                      !- N676
    1.145, 0.637, 0.065, 0.065,                                      !- N680
    1.150, 0.634, 0.065, 0.065,                                      !- N684
    1.155, 0.632, 0.065, 0.065,                                      !- N688
    1.160, 0.632, 0.065, 0.065,                                      !- N692
    1.165, 0.631, 0.065, 0.065,                                      !- N696
    1.170, 0.627, 0.065, 0.065,                                      !- N700
    1.175, 0.624, 0.065, 0.065,                                      !- N704
    1.180, 0.618, 0.065, 0.065,                                      !- N708
    1.185, 0.611, 0.064, 0.064,                                      !- N712
    1.190, 0.601, 0.064, 0.064,                                      !- N716
    1.195, 0.600, 0.064, 0.064,                                      !- N720
    1.200, 0.605, 0.064, 0.064,                                      !- N724
    1.205, 0.611, 0.064, 0.064,                                      !- N728
    1.210, 0.619, 0.065, 0.065,                                      !- N732
    1.215, 0.625, 0.065, 0.065,                                      !- N736
    1.220, 0.634, 0.065, 0.065,                                      !- N740
    1.225, 0.640, 0.066, 0.066,                                      !- N744
    1.230, 0.644, 0.066, 0.066,                                      !- N748
    1.235, 0.647, 0.066, 0.066,                                      !- N752
    1.240, 0.650, 0.066, 0.066,                                      !- N756
    1.245, 0.653, 0.066, 0.066,                                      !- N760
    1.250, 0.656, 0.066, 0.066,                                      !- N764
    1.255, 0.658, 0.066, 0.066,                                      !- N768
    1.260, 0.661, 0.066, 0.066,                                      !- N772
    1.265, 0.662, 0.066, 0.066,                                      !- N776
    1.270, 0.667, 0.067, 0.067,                                      !- N780
    1.275, 0.668, 0.067, 0.067,                                      !- N784
    1.280, 0.671, 0.067, 0.067,                                      !- N788
    1.285, 0.675, 0.067, 0.067,                                      !- N792
    1.290, 0.678, 0.067, 0.067,                                      !- N796
    1.295, 0.679, 0.067, 0.067,                                      !- N800
    1.300, 0.682, 0.067, 0.067,                                      !- N804
    1.305, 0.684, 0.067, 0.067,                                      !- N808
    1.310, 0.687, 0.067, 0.067,                                      !- N812
    1.315, 0.689, 0.068, 0.068,                                      !- N816
    1.320, 0.692, 0.068, 0.068,                                      !- N820
    1.325, 0.693, 0.068, 0.068,                                      !- N824
    1.330, 0.695, 0.068, 0.068,                                      !- N828
    1.335, 0.697, 0.068, 0.068,                                      !- N832
    1.340, 0.698, 0.068, 0.068,                                      !- N836
    1.345, 0.698, 0.068, 0.068,                                      !- N840
    1.350, 0.698, 0.068, 0.068,                                      !- N844
    1.355, 0.695, 0.068, 0.068,                                      !- N848
    1.360, 0.692, 0.068, 0.068,                                      !- N852
    1.365, 0.692, 0.068, 0.068,                                      !- N856
    1.370, 0.687, 0.067, 0.067,                                      !- N860
    1.375, 0.682, 0.067, 0.067,                                      !- N864
    1.380, 0.676, 0.067, 0.067,                                      !- N868
    1.385, 0.678, 0.067, 0.067,                                      !- N872
    1.390, 0.676, 0.067, 0.067,                                      !- N876
    1.395, 0.675, 0.067, 0.067,                                      !- N880
    1.400, 0.676, 0.067, 0.067,                                      !- N884
    1.405, 0.675, 0.067, 0.067,                                      !- N888
    1.410, 0.671, 0.067, 0.067,                                      !- N892
    1.415, 0.670, 0.067, 0.067,                                      !- N896
    1.420, 0.673, 0.067, 0.067,                                      !- N900
    1.425, 0.671, 0.067, 0.067,                                      !- N904
    1.430, 0.668, 0.067, 0.067,                                      !- N908
    1.435, 0.670, 0.067, 0.067,                                      !- N912
    1.440, 0.670, 0.067, 0.067,                                      !- N916
    1.445, 0.668, 0.067, 0.067,                                      !- N920
    1.450, 0.670, 0.067, 0.067,                                      !- N924
    1.455, 0.670, 0.067, 0.067,                                      !- N928
    1.460, 0.673, 0.067, 0.067,                                      !- N932
    1.465, 0.676, 0.067, 0.067,                                      !- N936
    1.470, 0.681, 0.067, 0.067,                                      !- N940
    1.475, 0.684, 0.067, 0.067,                                      !- N944
    1.480, 0.689, 0.068, 0.068,                                      !- N948
    1.485, 0.690, 0.068, 0.068,                                      !- N952
    1.490, 0.695, 0.068, 0.068,                                      !- N956
    1.495, 0.698, 0.068, 0.068,                                      !- N960
    1.500, 0.703, 0.068, 0.068,                                      !- N964
    1.505, 0.706, 0.068, 0.068,                                      !- N968
    1.510, 0.711, 0.068, 0.068,                                      !- N972
    1.515, 0.714, 0.069, 0.069,                                      !- N976
    1.520, 0.718, 0.069, 0.069,                                      !- N980
    1.525, 0.719, 0.069, 0.069,                                      !- N984
    1.530, 0.724, 0.069, 0.069,                                      !- N988
    1.535, 0.724, 0.069, 0.069,                                      !- N992
    1.540, 0.728, 0.069, 0.069,                                      !- N996
    1.545, 0.728, 0.069, 0.069,                                      !- N1000
    1.550, 0.728, 0.069, 0.069,                                      !- N1004
    1.555, 0.728, 0.069, 0.069,                                      !- N1008
    1.560, 0.728, 0.069, 0.069,                                      !- N1012
    1.565, 0.728, 0.069, 0.069,                                      !- N1016
    1.570, 0.728, 0.069, 0.069,                                      !- N1020
    1.575, 0.728, 0.069, 0.069,                                      !- N1024
    1.580, 0.729, 0.069, 0.069,                                      !- N1028
    1.585, 0.731, 0.069, 0.069,                                      !- N1032
    1.590, 0.733, 0.069, 0.069,                                      !- N1036
    1.595, 0.735, 0.069, 0.069,                                      !- N1040
    1.600, 0.736, 0.069, 0.069,                                      !- N1044
    1.605, 0.738, 0.070, 0.070,                                      !- N1048
    1.610, 0.740, 0.070, 0.070,                                      !- N1052
    1.615, 0.741, 0.070, 0.070,                                      !- N1056
    1.620, 0.741, 0.070, 0.070,                                      !- N1060
    1.625, 0.741, 0.070, 0.070,                                      !- N1064
    1.630, 0.741, 0.070, 0.070,                                      !- N1068
    1.635, 0.741, 0.070, 0.070,                                      !- N1072
    1.640, 0.741, 0.070, 0.070,                                      !- N1076
    1.645, 0.743, 0.070, 0.070,                                      !- N1080
    1.650, 0.741, 0.070, 0.070,                                      !- N1084
    1.655, 0.740, 0.070, 0.070,                                      !- N1088
    1.660, 0.736, 0.069, 0.069,                                      !- N1092
    1.665, 0.735, 0.069, 0.069,                                      !- N1096
    1.670, 0.724, 0.069, 0.069,                                      !- N1100
    1.675, 0.716, 0.069, 0.069,                                      !- N1104
    1.680, 0.698, 0.068, 0.068,                                      !- N1108
    1.685, 0.673, 0.067, 0.067,                                      !- N1112
    1.690, 0.608, 0.064, 0.064,                                      !- N1116
    1.695, 0.574, 0.063, 0.063,                                      !- N1120
    1.700, 0.521, 0.061, 0.061,                                      !- N1124
    1.705, 0.493, 0.060, 0.060,                                      !- N1128
    1.710, 0.499, 0.060, 0.060,                                      !- N1132
    1.715, 0.507, 0.060, 0.060,                                      !- N1136
    1.720, 0.512, 0.060, 0.060,                                      !- N1140
    1.725, 0.526, 0.061, 0.061,                                      !- N1144
    1.730, 0.548, 0.062, 0.062,                                      !- N1148
    1.735, 0.546, 0.062, 0.062,                                      !- N1152
    1.740, 0.533, 0.061, 0.061,                                      !- N1156
    1.745, 0.527, 0.061, 0.061,                                      !- N1160
    1.750, 0.522, 0.061, 0.061,                                      !- N1164
    1.755, 0.530, 0.061, 0.061,                                      !- N1168
    1.760, 0.552, 0.062, 0.062,                                      !- N1172
    1.765, 0.568, 0.063, 0.063,                                      !- N1176
    1.770, 0.589, 0.064, 0.064,                                      !- N1180
    1.775, 0.600, 0.064, 0.064,                                      !- N1184
    1.780, 0.619, 0.065, 0.065,                                      !- N1188
    1.785, 0.625, 0.065, 0.065,                                      !- N1192
    1.790, 0.630, 0.065, 0.065,                                      !- N1196
    1.795, 0.632, 0.065, 0.065,                                      !- N1200
    1.800, 0.635, 0.065, 0.065,                                      !- N1204
    1.805, 0.637, 0.065, 0.065,                                      !- N1208
    1.810, 0.638, 0.066, 0.066,                                      !- N1212
    1.815, 0.638, 0.066, 0.066,                                      !- N1216
    1.820, 0.638, 0.066, 0.066,                                      !- N1220
    1.825, 0.640, 0.066, 0.066,                                      !- N1224
    1.830, 0.646, 0.066, 0.066,                                      !- N1228
    1.835, 0.649, 0.066, 0.066,                                      !- N1232
    1.840, 0.656, 0.066, 0.066,                                      !- N1236
    1.845, 0.658, 0.066, 0.066,                                      !- N1240
    1.850, 0.667, 0.067, 0.067,                                      !- N1244
    1.855, 0.673, 0.067, 0.067,                                      !- N1248
    1.860, 0.681, 0.067, 0.067,                                      !- N1252
    1.865, 0.681, 0.067, 0.067,                                      !- N1256
    1.870, 0.684, 0.067, 0.067,                                      !- N1260
    1.875, 0.687, 0.067, 0.067,                                      !- N1264
    1.880, 0.687, 0.067, 0.067,                                      !- N1268
    1.885, 0.685, 0.067, 0.067,                                      !- N1272
    1.890, 0.685, 0.067, 0.067,                                      !- N1276
    1.895, 0.685, 0.067, 0.067,                                      !- N1280
    1.900, 0.689, 0.068, 0.068,                                      !- N1284
    1.905, 0.682, 0.067, 0.067,                                      !- N1288
    1.910, 0.682, 0.067, 0.067,                                      !- N1292
    1.915, 0.679, 0.067, 0.067,                                      !- N1296
    1.920, 0.681, 0.067, 0.067,                                      !- N1300
    1.925, 0.678, 0.067, 0.067,                                      !- N1304
    1.930, 0.679, 0.067, 0.067,                                      !- N1308
    1.935, 0.679, 0.067, 0.067,                                      !- N1312
    1.940, 0.679, 0.067, 0.067,                                      !- N1316
    1.945, 0.681, 0.067, 0.067,                                      !- N1320
    1.950, 0.684, 0.067, 0.067,                                      !- N1324
    1.955, 0.685, 0.067, 0.067,                                      !- N1328
    1.960, 0.687, 0.067, 0.067,                                      !- N1332
    1.965, 0.685, 0.067, 0.067,                                      !- N1336
    1.970, 0.685, 0.067, 0.067,                                      !- N1340
    1.975, 0.687, 0.067, 0.067,                                      !- N1344
    1.980, 0.684, 0.067, 0.067,                                      !- N1348
    1.985, 0.684, 0.067, 0.067,                                      !- N1352
    1.990, 0.682, 0.067, 0.067,                                      !- N1356
    1.995, 0.681, 0.067, 0.067,                                      !- N1360
    2.000, 0.678, 0.067, 0.067,                                      !- N1364
    2.005, 0.673, 0.067, 0.067,                                      !- N1368
    2.010, 0.662, 0.066, 0.066,                                      !- N1372
    2.015, 0.655, 0.066, 0.066,                                      !- N1376
    2.020, 0.646, 0.066, 0.066,                                      !- N1380
    2.025, 0.638, 0.066, 0.066,                                      !- N1384
    2.030, 0.630, 0.065, 0.065,                                      !- N1388
    2.035, 0.622, 0.065, 0.065,                                      !- N1392
    2.040, 0.614, 0.065, 0.065,                                      !- N1396
    2.045, 0.608, 0.064, 0.064,                                      !- N1400
    2.050, 0.598, 0.064, 0.064,                                      !- N1404
    2.055, 0.593, 0.064, 0.064,                                      !- N1408
    2.060, 0.582, 0.063, 0.063,                                      !- N1412
    2.065, 0.575, 0.063, 0.063,                                      !- N1416
    2.070, 0.569, 0.063, 0.063,                                      !- N1420
    2.075, 0.568, 0.063, 0.063,                                      !- N1424
    2.080, 0.565, 0.063, 0.063,                                      !- N1428
    2.085, 0.565, 0.063, 0.063,                                      !- N1432
    2.090, 0.566, 0.063, 0.063,                                      !- N1436
    2.095, 0.566, 0.063, 0.063,                                      !- N1440
    2.100, 0.570, 0.063, 0.063,                                      !- N1444
    2.105, 0.571, 0.063, 0.063,                                      !- N1448
    2.110, 0.575, 0.063, 0.063,                                      !- N1452
    2.115, 0.577, 0.063, 0.063,                                      !- N1456
    2.120, 0.581, 0.063, 0.063,                                      !- N1460
    2.125, 0.582, 0.063, 0.063,                                      !- N1464
    2.130, 0.582, 0.063, 0.063,                                      !- N1468
    2.135, 0.581, 0.063, 0.063,                                      !- N1472
    2.140, 0.582, 0.063, 0.063,                                      !- N1476
    2.145, 0.583, 0.063, 0.063,                                      !- N1480
    2.150, 0.586, 0.063, 0.063,                                      !- N1484
    2.155, 0.585, 0.063, 0.063,                                      !- N1488
    2.160, 0.585, 0.063, 0.063,                                      !- N1492
    2.165, 0.585, 0.063, 0.063,                                      !- N1496
    2.170, 0.585, 0.063, 0.063,                                      !- N1500
    2.175, 0.585, 0.063, 0.063,                                      !- N1504
    2.180, 0.583, 0.063, 0.063,                                      !- N1508
    2.185, 0.581, 0.063, 0.063,                                      !- N1512
    2.190, 0.573, 0.063, 0.063,                                      !- N1516
    2.195, 0.569, 0.063, 0.063,                                      !- N1520
    2.200, 0.560, 0.062, 0.062,                                      !- N1524
    2.205, 0.556, 0.062, 0.062,                                      !- N1528
    2.210, 0.551, 0.062, 0.062,                                      !- N1532
    2.215, 0.545, 0.062, 0.062,                                      !- N1536
    2.220, 0.532, 0.061, 0.061,                                      !- N1540
    2.225, 0.521, 0.061, 0.061,                                      !- N1544
    2.230, 0.505, 0.060, 0.060,                                      !- N1548
    2.235, 0.486, 0.059, 0.059,                                      !- N1552
    2.240, 0.456, 0.058, 0.058,                                      !- N1556
    2.245, 0.429, 0.057, 0.057,                                      !- N1560
    2.250, 0.375, 0.055, 0.055,                                      !- N1564
    2.255, 0.330, 0.053, 0.053,                                      !- N1568
    2.260, 0.263, 0.051, 0.051,                                      !- N1572
    2.265, 0.220, 0.049, 0.049,                                      !- N1576
    2.270, 0.167, 0.047, 0.047,                                      !- N1580
    2.275, 0.142, 0.046, 0.046,                                      !- N1584
    2.280, 0.111, 0.044, 0.044,                                      !- N1588
    2.285, 0.093, 0.044, 0.044,                                      !- N1592
    2.290, 0.076, 0.043, 0.043,                                      !- N1596
    2.295, 0.063, 0.043, 0.043,                                      !- N1600
    2.300, 0.052, 0.042, 0.042,                                      !- N1604
    2.305, 0.049, 0.042, 0.042,                                      !- N1608
    2.310, 0.057, 0.042, 0.042,                                      !- N1612
    2.315, 0.068, 0.043, 0.043,                                      !- N1616
    2.320, 0.084, 0.043, 0.043,                                      !- N1620
    2.325, 0.089, 0.044, 0.044,                                      !- N1624
    2.330, 0.097, 0.044, 0.044,                                      !- N1628
    2.335, 0.099, 0.044, 0.044,                                      !- N1632
    2.340, 0.100, 0.044, 0.044,                                      !- N1636
    2.345, 0.100, 0.044, 0.044,                                      !- N1640
    2.350, 0.101, 0.044, 0.044,                                      !- N1644
    2.355, 0.110, 0.044, 0.044,                                      !- N1648
    2.360, 0.121, 0.045, 0.045,                                      !- N1652
    2.365, 0.125, 0.045, 0.045,                                      !- N1656
    2.370, 0.130, 0.045, 0.045,                                      !- N1660
    2.375, 0.132, 0.045, 0.045,                                      !- N1664
    2.380, 0.131, 0.045, 0.045,                                      !- N1668
    2.385, 0.131, 0.045, 0.045,                                      !- N1672
    2.390, 0.134, 0.045, 0.045,                                      !- N1676
    2.395, 0.138, 0.046, 0.046,                                      !- N1680
    2.400, 0.143, 0.046, 0.046,                                      !- N1684
    2.405, 0.148, 0.046, 0.046,                                      !- N1688
    2.410, 0.153, 0.046, 0.046,                                      !- N1692
    2.415, 0.152, 0.046, 0.046,                                      !- N1696
    2.420, 0.149, 0.046, 0.046,                                      !- N1700
    2.425, 0.144, 0.046, 0.046,                                      !- N1704
    2.430, 0.132, 0.045, 0.045,                                      !- N1708
    2.435, 0.128, 0.045, 0.045,                                      !- N1712
    2.440, 0.125, 0.045, 0.045,                                      !- N1716
    2.445, 0.124, 0.045, 0.045,                                      !- N1720
    2.450, 0.116, 0.045, 0.045,                                      !- N1724
    2.455, 0.113, 0.045, 0.045,                                      !- N1728
    2.460, 0.114, 0.045, 0.045,                                      !- N1732
    2.465, 0.117, 0.045, 0.045,                                      !- N1736
    2.470, 0.126, 0.045, 0.045,                                      !- N1740
    2.475, 0.128, 0.045, 0.045,                                      !- N1744
    2.480, 0.129, 0.045, 0.045,                                      !- N1748
    2.485, 0.135, 0.045, 0.045,                                      !- N1752
    2.490, 0.145, 0.046, 0.046,                                      !- N1756
    2.495, 0.150, 0.046, 0.046,                                      !- N1760
    2.500, 0.155, 0.046, 0.046;                                      !- N1764

MaterialProperty:GlazingSpectralData,
    WO18RT29SP,                                                      !- Name
    0.300, 0.000, 0.040, 0.040,                                      !- Back Reflectance 1
    0.305, 0.000, 0.040, 0.040,                                      !- Back Reflectance 2
    0.310, 0.000, 0.040, 0.040,                                      !- Back Reflectance 3
    0.315, 0.000, 0.040, 0.040,                                      !- Back Reflectance 4
    0.320, 0.000, 0.040, 0.040,                                      !- Back Reflectance 5
    0.325, 0.001, 0.040, 0.040,                                      !- N24
    0.330, 0.001, 0.040, 0.040,                                      !- N28
    0.335, 0.001, 0.040, 0.040,                                      !- N32
    0.340, 0.001, 0.040, 0.040,                                      !- N36
    0.345, 0.001, 0.040, 0.040,                                      !- N40
    0.350, 0.001, 0.040, 0.040,                                      !- N44
    0.355, 0.006, 0.040, 0.040,                                      !- N48
    0.360, 0.010, 0.040, 0.040,                                      !- N52
    0.365, 0.013, 0.041, 0.041,                                      !- N56
    0.370, 0.017, 0.041, 0.041,                                      !- N60
    0.375, 0.022, 0.041, 0.041,                                      !- N64
    0.380, 0.029, 0.041, 0.041,                                      !- N68
    0.385, 0.046, 0.042, 0.042,                                      !- N72
    0.390, 0.083, 0.043, 0.043,                                      !- N76
    0.395, 0.125, 0.045, 0.045,                                      !- N80
    0.400, 0.160, 0.046, 0.046,                                      !- N84
    0.405, 0.189, 0.048, 0.048,                                      !- N88
    0.410, 0.222, 0.049, 0.049,                                      !- N92
    0.415, 0.263, 0.051, 0.051,                                      !- N96
    0.420, 0.302, 0.052, 0.052,                                      !- N100
    0.425, 0.340, 0.054, 0.054,                                      !- N104
    0.430, 0.388, 0.056, 0.056,                                      !- N108
    0.435, 0.424, 0.057, 0.057,                                      !- N112
    0.440, 0.466, 0.059, 0.059,                                      !- N116
    0.445, 0.501, 0.060, 0.060,                                      !- N120
    0.450, 0.530, 0.061, 0.061,                                      !- N124
    0.455, 0.555, 0.062, 0.062,                                      !- N128
    0.460, 0.577, 0.063, 0.063,                                      !- N132
    0.465, 0.599, 0.064, 0.064,                                      !- N136
    0.470, 0.623, 0.065, 0.065,                                      !- N140
    0.475, 0.643, 0.066, 0.066,                                      !- N144
    0.480, 0.666, 0.067, 0.067,                                      !- N148
    0.485, 0.685, 0.067, 0.067,                                      !- N152
    0.490, 0.704, 0.068, 0.068,                                      !- N156
    0.495, 0.718, 0.069, 0.069,                                      !- N160
    0.500, 0.728, 0.069, 0.069,                                      !- N164
    0.505, 0.726, 0.069, 0.069,                                      !- N168
    0.510, 0.718, 0.069, 0.069,                                      !- N172
    0.515, 0.708, 0.068, 0.068,                                      !- N176
    0.520, 0.699, 0.068, 0.068,                                      !- N180
    0.525, 0.694, 0.068, 0.068,                                      !- N184
    0.530, 0.693, 0.068, 0.068,                                      !- N188
    0.535, 0.694, 0.068, 0.068,                                      !- N192
    0.540, 0.695, 0.068, 0.068,                                      !- N196
    0.545, 0.697, 0.068, 0.068,                                      !- N200
    0.550, 0.699, 0.068, 0.068,                                      !- N204
    0.555, 0.698, 0.068, 0.068,                                      !- N208
    0.560, 0.696, 0.068, 0.068,                                      !- N212
    0.565, 0.694, 0.068, 0.068,                                      !- N216
    0.570, 0.688, 0.068, 0.068,                                      !- N220
    0.575, 0.681, 0.067, 0.067,                                      !- N224
    0.580, 0.673, 0.067, 0.067,                                      !- N228
    0.585, 0.664, 0.067, 0.067,                                      !- N232
    0.590, 0.653, 0.066, 0.066,                                      !- N236
    0.595, 0.643, 0.066, 0.066,                                      !- N240
    0.600, 0.634, 0.065, 0.065,                                      !- N244
    0.605, 0.626, 0.065, 0.065,                                      !- N248
    0.610, 0.618, 0.065, 0.065,                                      !- N252
    0.615, 0.610, 0.064, 0.064,                                      !- N256
    0.620, 0.603, 0.064, 0.064,                                      !- N260
    0.625, 0.597, 0.064, 0.064,                                      !- N264
    0.630, 0.592, 0.064, 0.064,                                      !- N268
    0.635, 0.588, 0.064, 0.064,                                      !- N272
    0.640, 0.586, 0.063, 0.063,                                      !- N276
    0.645, 0.585, 0.063, 0.063,                                      !- N280
    0.650, 0.583, 0.063, 0.063,                                      !- N284
    0.655, 0.585, 0.063, 0.063,                                      !- N288
    0.660, 0.587, 0.063, 0.063,                                      !- N292
    0.665, 0.590, 0.064, 0.064,                                      !- N296
    0.670, 0.593, 0.064, 0.064,                                      !- N300
    0.675, 0.596, 0.064, 0.064,                                      !- N304
    0.680, 0.600, 0.064, 0.064,                                      !- N308
    0.685, 0.603, 0.064, 0.064,                                      !- N312
    0.690, 0.607, 0.064, 0.064,                                      !- N316
    0.695, 0.610, 0.064, 0.064,                                      !- N320
    0.700, 0.614, 0.065, 0.065,                                      !- N324
    0.705, 0.619, 0.065, 0.065,                                      !- N328
    0.710, 0.623, 0.065, 0.065,                                      !- N332
    0.715, 0.630, 0.065, 0.065,                                      !- N336
    0.720, 0.632, 0.065, 0.065,                                      !- N340
    0.725, 0.633, 0.065, 0.065,                                      !- N344
    0.730, 0.637, 0.065, 0.065,                                      !- N348
    0.735, 0.639, 0.066, 0.066,                                      !- N352
    0.740, 0.642, 0.066, 0.066,                                      !- N356
    0.745, 0.645, 0.066, 0.066,                                      !- N360
    0.750, 0.649, 0.066, 0.066,                                      !- N364
    0.755, 0.652, 0.066, 0.066,                                      !- N368
    0.760, 0.658, 0.066, 0.066,                                      !- N372
    0.765, 0.661, 0.066, 0.066,                                      !- N376
    0.770, 0.665, 0.067, 0.067,                                      !- N380
    0.775, 0.670, 0.067, 0.067,                                      !- N384
    0.780, 0.671, 0.067, 0.067,                                      !- N388
    0.785, 0.675, 0.067, 0.067,                                      !- N392
    0.790, 0.677, 0.067, 0.067,                                      !- N396
    0.795, 0.678, 0.067, 0.067,                                      !- N400
    0.800, 0.683, 0.067, 0.067,                                      !- N404
    0.805, 0.684, 0.067, 0.067,                                      !- N408
    0.810, 0.684, 0.067, 0.067,                                      !- N412
    0.815, 0.685, 0.067, 0.067,                                      !- N416
    0.820, 0.685, 0.067, 0.067,                                      !- N420
    0.825, 0.685, 0.067, 0.067,                                      !- N424
    0.830, 0.684, 0.067, 0.067,                                      !- N428
    0.835, 0.686, 0.067, 0.067,                                      !- N432
    0.840, 0.684, 0.067, 0.067,                                      !- N436
    0.845, 0.682, 0.067, 0.067,                                      !- N440
    0.850, 0.680, 0.067, 0.067,                                      !- N444
    0.855, 0.680, 0.067, 0.067,                                      !- N448
    0.860, 0.676, 0.067, 0.067,                                      !- N452
    0.865, 0.675, 0.067, 0.067,                                      !- N456
    0.870, 0.675, 0.067, 0.067,                                      !- N460
    0.875, 0.675, 0.067, 0.067,                                      !- N464
    0.880, 0.671, 0.067, 0.067,                                      !- N468
    0.885, 0.669, 0.067, 0.067,                                      !- N472
    0.890, 0.663, 0.067, 0.067,                                      !- N476
    0.895, 0.662, 0.066, 0.066,                                      !- N480
    0.900, 0.659, 0.066, 0.066,                                      !- N484
    0.905, 0.653, 0.066, 0.066,                                      !- N488
    0.910, 0.647, 0.066, 0.066,                                      !- N492
    0.915, 0.644, 0.066, 0.066,                                      !- N496
    0.920, 0.640, 0.066, 0.066,                                      !- N500
    0.925, 0.640, 0.066, 0.066,                                      !- N504
    0.930, 0.634, 0.065, 0.065,                                      !- N508
    0.935, 0.634, 0.065, 0.065,                                      !- N512
    0.940, 0.628, 0.065, 0.065,                                      !- N516
    0.945, 0.625, 0.065, 0.065,                                      !- N520
    0.950, 0.622, 0.065, 0.065,                                      !- N524
    0.955, 0.618, 0.065, 0.065,                                      !- N528
    0.960, 0.614, 0.065, 0.065,                                      !- N532
    0.965, 0.611, 0.064, 0.064,                                      !- N536
    0.970, 0.606, 0.064, 0.064,                                      !- N540
    0.975, 0.601, 0.064, 0.064,                                      !- N544
    0.980, 0.600, 0.064, 0.064,                                      !- N548
    0.985, 0.598, 0.064, 0.064,                                      !- N552
    0.990, 0.590, 0.064, 0.064,                                      !- N556
    0.995, 0.584, 0.063, 0.063,                                      !- N560
    1.000, 0.583, 0.063, 0.063,                                      !- N564
    1.005, 0.582, 0.063, 0.063,                                      !- N568
    1.010, 0.581, 0.063, 0.063,                                      !- N572
    1.015, 0.581, 0.063, 0.063,                                      !- N576
    1.020, 0.581, 0.063, 0.063,                                      !- N580
    1.025, 0.581, 0.063, 0.063,                                      !- N584
    1.030, 0.582, 0.063, 0.063,                                      !- N588
    1.035, 0.584, 0.063, 0.063,                                      !- N592
    1.040, 0.587, 0.063, 0.063,                                      !- N596
    1.045, 0.592, 0.064, 0.064,                                      !- N600
    1.050, 0.596, 0.064, 0.064,                                      !- N604
    1.055, 0.601, 0.064, 0.064,                                      !- N608
    1.060, 0.604, 0.064, 0.064,                                      !- N612
    1.065, 0.606, 0.064, 0.064,                                      !- N616
    1.070, 0.608, 0.064, 0.064,                                      !- N620
    1.075, 0.611, 0.064, 0.064,                                      !- N624
    1.080, 0.614, 0.065, 0.065,                                      !- N628
    1.085, 0.619, 0.065, 0.065,                                      !- N632
    1.090, 0.624, 0.065, 0.065,                                      !- N636
    1.095, 0.629, 0.065, 0.065,                                      !- N640
    1.100, 0.632, 0.065, 0.065,                                      !- N644
    1.105, 0.635, 0.065, 0.065,                                      !- N648
    1.110, 0.637, 0.065, 0.065,                                      !- N652
    1.115, 0.638, 0.066, 0.066,                                      !- N656
    1.120, 0.639, 0.066, 0.066,                                      !- N660
    1.125, 0.640, 0.066, 0.066,                                      !- N664
    1.130, 0.640, 0.066, 0.066,                                      !- N668
    1.135, 0.638, 0.066, 0.066,                                      !- N672
    1.140, 0.638, 0.066, 0.066,                                      !- N676
    1.145, 0.637, 0.065, 0.065,                                      !- N680
    1.150, 0.634, 0.065, 0.065,                                      !- N684
    1.155, 0.632, 0.065, 0.065,                                      !- N688
    1.160, 0.632, 0.065, 0.065,                                      !- N692
    1.165, 0.631, 0.065, 0.065,                                      !- N696
    1.170, 0.627, 0.065, 0.065,                                      !- N700
    1.175, 0.624, 0.065, 0.065,                                      !- N704
    1.180, 0.618, 0.065, 0.065,                                      !- N708
    1.185, 0.611, 0.064, 0.064,                                      !- N712
    1.190, 0.601, 0.064, 0.064,                                      !- N716
    1.195, 0.600, 0.064, 0.064,                                      !- N720
    1.200, 0.605, 0.064, 0.064,                                      !- N724
    1.205, 0.611, 0.064, 0.064,                                      !- N728
    1.210, 0.619, 0.065, 0.065,                                      !- N732
    1.215, 0.625, 0.065, 0.065,                                      !- N736
    1.220, 0.634, 0.065, 0.065,                                      !- N740
    1.225, 0.640, 0.066, 0.066,                                      !- N744
    1.230, 0.644, 0.066, 0.066,                                      !- N748
    1.235, 0.647, 0.066, 0.066,                                      !- N752
    1.240, 0.650, 0.066, 0.066,                                      !- N756
    1.245, 0.653, 0.066, 0.066,                                      !- N760
    1.250, 0.656, 0.066, 0.066,                                      !- N764
    1.255, 0.658, 0.066, 0.066,                                      !- N768
    1.260, 0.661, 0.066, 0.066,                                      !- N772
    1.265, 0.662, 0.066, 0.066,                                      !- N776
    1.270, 0.667, 0.067, 0.067,                                      !- N780
    1.275, 0.668, 0.067, 0.067,                                      !- N784
    1.280, 0.671, 0.067, 0.067,                                      !- N788
    1.285, 0.675, 0.067, 0.067,                                      !- N792
    1.290, 0.678, 0.067, 0.067,                                      !- N796
    1.295, 0.679, 0.067, 0.067,                                      !- N800
    1.300, 0.682, 0.067, 0.067,                                      !- N804
    1.305, 0.684, 0.067, 0.067,                                      !- N808
    1.310, 0.687, 0.067, 0.067,                                      !- N812
    1.315, 0.689, 0.068, 0.068,                                      !- N816
    1.320, 0.692, 0.068, 0.068,                                      !- N820
    1.325, 0.693, 0.068, 0.068,                                      !- N824
    1.330, 0.695, 0.068, 0.068,                                      !- N828
    1.335, 0.697, 0.068, 0.068,                                      !- N832
    1.340, 0.698, 0.068, 0.068,                                      !- N836
    1.345, 0.698, 0.068, 0.068,                                      !- N840
    1.350, 0.698, 0.068, 0.068,                                      !- N844
    1.355, 0.695, 0.068, 0.068,                                      !- N848
    1.360, 0.692, 0.068, 0.068,                                      !- N852
    1.365, 0.692, 0.068, 0.068,                                      !- N856
    1.370, 0.687, 0.067, 0.067,                                      !- N860
    1.375, 0.682, 0.067, 0.067,                                      !- N864
    1.380, 0.676, 0.067, 0.067,                                      !- N868
    1.385, 0.678, 0.067, 0.067,                                      !- N872
    1.390, 0.676, 0.067, 0.067,                                      !- N876
    1.395, 0.675, 0.067, 0.067,                                      !- N880
    1.400, 0.676, 0.067, 0.067,                                      !- N884
    1.405, 0.675, 0.067, 0.067,                                      !- N888
    1.410, 0.671, 0.067, 0.067,                                      !- N892
    1.415, 0.670, 0.067, 0.067,                                      !- N896
    1.420, 0.673, 0.067, 0.067,                                      !- N900
    1.425, 0.671, 0.067, 0.067,                                      !- N904
    1.430, 0.668, 0.067, 0.067,                                      !- N908
    1.435, 0.670, 0.067, 0.067,                                      !- N912
    1.440, 0.670, 0.067, 0.067,                                      !- N916
    1.445, 0.668, 0.067, 0.067,                                      !- N920
    1.450, 0.670, 0.067, 0.067,                                      !- N924
    1.455, 0.670, 0.067, 0.067,                                      !- N928
    1.460, 0.673, 0.067, 0.067,                                      !- N932
    1.465, 0.676, 0.067, 0.067,                                      !- N936
    1.470, 0.681, 0.067, 0.067,                                      !- N940
    1.475, 0.684, 0.067, 0.067,                                      !- N944
    1.480, 0.689, 0.068, 0.068,                                      !- N948
    1.485, 0.690, 0.068, 0.068,                                      !- N952
    1.490, 0.695, 0.068, 0.068,                                      !- N956
    1.495, 0.698, 0.068, 0.068,                                      !- N960
    1.500, 0.703, 0.068, 0.068,                                      !- N964
    1.505, 0.706, 0.068, 0.068,                                      !- N968
    1.510, 0.711, 0.068, 0.068,                                      !- N972
    1.515, 0.714, 0.069, 0.069,                                      !- N976
    1.520, 0.718, 0.069, 0.069,                                      !- N980
    1.525, 0.719, 0.069, 0.069,                                      !- N984
    1.530, 0.724, 0.069, 0.069,                                      !- N988
    1.535, 0.724, 0.069, 0.069,                                      !- N992
    1.540, 0.728, 0.069, 0.069,                                      !- N996
    1.545, 0.728, 0.069, 0.069,                                      !- N1000
    1.550, 0.728, 0.069, 0.069,                                      !- N1004
    1.555, 0.728, 0.069, 0.069,                                      !- N1008
    1.560, 0.728, 0.069, 0.069,                                      !- N1012
    1.565, 0.728, 0.069, 0.069,                                      !- N1016
    1.570, 0.728, 0.069, 0.069,                                      !- N1020
    1.575, 0.728, 0.069, 0.069,                                      !- N1024
    1.580, 0.729, 0.069, 0.069,                                      !- N1028
    1.585, 0.731, 0.069, 0.069,                                      !- N1032
    1.590, 0.733, 0.069, 0.069,                                      !- N1036
    1.595, 0.735, 0.069, 0.069,                                      !- N1040
    1.600, 0.736, 0.069, 0.069,                                      !- N1044
    1.605, 0.738, 0.070, 0.070,                                      !- N1048
    1.610, 0.740, 0.070, 0.070,                                      !- N1052
    1.615, 0.741, 0.070, 0.070,                                      !- N1056
    1.620, 0.741, 0.070, 0.070,                                      !- N1060
    1.625, 0.741, 0.070, 0.070,                                      !- N1064
    1.630, 0.741, 0.070, 0.070,                                      !- N1068
    1.635, 0.741, 0.070, 0.070,                                      !- N1072
    1.640, 0.741, 0.070, 0.070,                                      !- N1076
    1.645, 0.743, 0.070, 0.070,                                      !- N1080
    1.650, 0.741, 0.070, 0.070,                                      !- N1084
    1.655, 0.740, 0.070, 0.070,                                      !- N1088
    1.660, 0.736, 0.069, 0.069,                                      !- N1092
    1.665, 0.735, 0.069, 0.069,                                      !- N1096
    1.670, 0.724, 0.069, 0.069,                                      !- N1100
    1.675, 0.716, 0.069, 0.069,                                      !- N1104
    1.680, 0.698, 0.068, 0.068,                                      !- N1108
    1.685, 0.673, 0.067, 0.067,                                      !- N1112
    1.690, 0.608, 0.064, 0.064,                                      !- N1116
    1.695, 0.574, 0.063, 0.063,                                      !- N1120
    1.700, 0.521, 0.061, 0.061,                                      !- N1124
    1.705, 0.493, 0.060, 0.060,                                      !- N1128
    1.710, 0.499, 0.060, 0.060,                                      !- N1132
    1.715, 0.507, 0.060, 0.060,                                      !- N1136
    1.720, 0.512, 0.060, 0.060,                                      !- N1140
    1.725, 0.526, 0.061, 0.061,                                      !- N1144
    1.730, 0.548, 0.062, 0.062,                                      !- N1148
    1.735, 0.546, 0.062, 0.062,                                      !- N1152
    1.740, 0.533, 0.061, 0.061,                                      !- N1156
    1.745, 0.527, 0.061, 0.061,                                      !- N1160
    1.750, 0.522, 0.061, 0.061,                                      !- N1164
    1.755, 0.530, 0.061, 0.061,                                      !- N1168
    1.760, 0.552, 0.062, 0.062,                                      !- N1172
    1.765, 0.568, 0.063, 0.063,                                      !- N1176
    1.770, 0.589, 0.064, 0.064,                                      !- N1180
    1.775, 0.600, 0.064, 0.064,                                      !- N1184
    1.780, 0.619, 0.065, 0.065,                                      !- N1188
    1.785, 0.625, 0.065, 0.065,                                      !- N1192
    1.790, 0.630, 0.065, 0.065,                                      !- N1196
    1.795, 0.632, 0.065, 0.065,                                      !- N1200
    1.800, 0.635, 0.065, 0.065,                                      !- N1204
    1.805, 0.637, 0.065, 0.065,                                      !- N1208
    1.810, 0.638, 0.066, 0.066,                                      !- N1212
    1.815, 0.638, 0.066, 0.066,                                      !- N1216
    1.820, 0.638, 0.066, 0.066,                                      !- N1220
    1.825, 0.640, 0.066, 0.066,                                      !- N1224
    1.830, 0.646, 0.066, 0.066,                                      !- N1228
    1.835, 0.649, 0.066, 0.066,                                      !- N1232
    1.840, 0.656, 0.066, 0.066,                                      !- N1236
    1.845, 0.658, 0.066, 0.066,                                      !- N1240
    1.850, 0.667, 0.067, 0.067,                                      !- N1244
    1.855, 0.673, 0.067, 0.067,                                      !- N1248
    1.860, 0.681, 0.067, 0.067,                                      !- N1252
    1.865, 0.681, 0.067, 0.067,                                      !- N1256
    1.870, 0.684, 0.067, 0.067,                                      !- N1260
    1.875, 0.687, 0.067, 0.067,                                      !- N1264
    1.880, 0.687, 0.067, 0.067,                                      !- N1268
    1.885, 0.685, 0.067, 0.067,                                      !- N1272
    1.890, 0.685, 0.067, 0.067,                                      !- N1276
    1.895, 0.685, 0.067, 0.067,                                      !- N1280
    1.900, 0.689, 0.068, 0.068,                                      !- N1284
    1.905, 0.682, 0.067, 0.067,                                      !- N1288
    1.910, 0.682, 0.067, 0.067,                                      !- N1292
    1.915, 0.679, 0.067, 0.067,                                      !- N1296
    1.920, 0.681, 0.067, 0.067,                                      !- N1300
    1.925, 0.678, 0.067, 0.067,                                      !- N1304
    1.930, 0.679, 0.067, 0.067,                                      !- N1308
    1.935, 0.679, 0.067, 0.067,                                      !- N1312
    1.940, 0.679, 0.067, 0.067,                                      !- N1316
    1.945, 0.681, 0.067, 0.067,                                      !- N1320
    1.950, 0.684, 0.067, 0.067,                                      !- N1324
    1.955, 0.685, 0.067, 0.067,                                      !- N1328
    1.960, 0.687, 0.067, 0.067,                                      !- N1332
    1.965, 0.685, 0.067, 0.067,                                      !- N1336
    1.970, 0.685, 0.067, 0.067,                                      !- N1340
    1.975, 0.687, 0.067, 0.067,                                      !- N1344
    1.980, 0.684, 0.067, 0.067,                                      !- N1348
    1.985, 0.684, 0.067, 0.067,                                      !- N1352
    1.990, 0.682, 0.067, 0.067,                                      !- N1356
    1.995, 0.681, 0.067, 0.067,                                      !- N1360
    2.000, 0.678, 0.067, 0.067,                                      !- N1364
    2.005, 0.673, 0.067, 0.067,                                      !- N1368
    2.010, 0.662, 0.066, 0.066,                                      !- N1372
    2.015, 0.655, 0.066, 0.066,                                      !- N1376
    2.020, 0.646, 0.066, 0.066,                                      !- N1380
    2.025, 0.638, 0.066, 0.066,                                      !- N1384
    2.030, 0.630, 0.065, 0.065,                                      !- N1388
    2.035, 0.622, 0.065, 0.065,                                      !- N1392
    2.040, 0.614, 0.065, 0.065,                                      !- N1396
    2.045, 0.608, 0.064, 0.064,                                      !- N1400
    2.050, 0.598, 0.064, 0.064,                                      !- N1404
    2.055, 0.593, 0.064, 0.064,                                      !- N1408
    2.060, 0.582, 0.063, 0.063,                                      !- N1412
    2.065, 0.575, 0.063, 0.063,                                      !- N1416
    2.070, 0.569, 0.063, 0.063,                                      !- N1420
    2.075, 0.568, 0.063, 0.063,                                      !- N1424
    2.080, 0.565, 0.063, 0.063,                                      !- N1428
    2.085, 0.565, 0.063, 0.063,                                      !- N1432
    2.090, 0.566, 0.063, 0.063,                                      !- N1436
    2.095, 0.566, 0.063, 0.063,                                      !- N1440
    2.100, 0.570, 0.063, 0.063,                                      !- N1444
    2.105, 0.571, 0.063, 0.063,                                      !- N1448
    2.110, 0.575, 0.063, 0.063,                                      !- N1452
    2.115, 0.577, 0.063, 0.063,                                      !- N1456
    2.120, 0.581, 0.063, 0.063,                                      !- N1460
    2.125, 0.582, 0.063, 0.063,                                      !- N1464
    2.130, 0.582, 0.063, 0.063,                                      !- N1468
    2.135, 0.581, 0.063, 0.063,                                      !- N1472
    2.140, 0.582, 0.063, 0.063,                                      !- N1476
    2.145, 0.583, 0.063, 0.063,                                      !- N1480
    2.150, 0.586, 0.063, 0.063,                                      !- N1484
    2.155, 0.585, 0.063, 0.063,                                      !- N1488
    2.160, 0.585, 0.063, 0.063,                                      !- N1492
    2.165, 0.585, 0.063, 0.063,                                      !- N1496
    2.170, 0.585, 0.063, 0.063,                                      !- N1500
    2.175, 0.585, 0.063, 0.063,                                      !- N1504
    2.180, 0.583, 0.063, 0.063,                                      !- N1508
    2.185, 0.581, 0.063, 0.063,                                      !- N1512
    2.190, 0.573, 0.063, 0.063,                                      !- N1516
    2.195, 0.569, 0.063, 0.063,                                      !- N1520
    2.200, 0.560, 0.062, 0.062,                                      !- N1524
    2.205, 0.556, 0.062, 0.062,                                      !- N1528
    2.210, 0.551, 0.062, 0.062,                                      !- N1532
    2.215, 0.545, 0.062, 0.062,                                      !- N1536
    2.220, 0.532, 0.061, 0.061,                                      !- N1540
    2.225, 0.521, 0.061, 0.061,                                      !- N1544
    2.230, 0.505, 0.060, 0.060,                                      !- N1548
    2.235, 0.486, 0.059, 0.059,                                      !- N1552
    2.240, 0.456, 0.058, 0.058,                                      !- N1556
    2.245, 0.429, 0.057, 0.057,                                      !- N1560
    2.250, 0.375, 0.055, 0.055,                                      !- N1564
    2.255, 0.330, 0.053, 0.053,                                      !- N1568
    2.260, 0.263, 0.051, 0.051,                                      !- N1572
    2.265, 0.220, 0.049, 0.049,                                      !- N1576
    2.270, 0.167, 0.047, 0.047,                                      !- N1580
    2.275, 0.142, 0.046, 0.046,                                      !- N1584
    2.280, 0.111, 0.044, 0.044,                                      !- N1588
    2.285, 0.093, 0.044, 0.044,                                      !- N1592
    2.290, 0.076, 0.043, 0.043,                                      !- N1596
    2.295, 0.063, 0.043, 0.043,                                      !- N1600
    2.300, 0.052, 0.042, 0.042,                                      !- N1604
    2.305, 0.049, 0.042, 0.042,                                      !- N1608
    2.310, 0.057, 0.042, 0.042,                                      !- N1612
    2.315, 0.068, 0.043, 0.043,                                      !- N1616
    2.320, 0.084, 0.043, 0.043,                                      !- N1620
    2.325, 0.089, 0.044, 0.044,                                      !- N1624
    2.330, 0.097, 0.044, 0.044,                                      !- N1628
    2.335, 0.099, 0.044, 0.044,                                      !- N1632
    2.340, 0.100, 0.044, 0.044,                                      !- N1636
    2.345, 0.100, 0.044, 0.044,                                      !- N1640
    2.350, 0.101, 0.044, 0.044,                                      !- N1644
    2.355, 0.110, 0.044, 0.044,                                      !- N1648
    2.360, 0.121, 0.045, 0.045,                                      !- N1652
    2.365, 0.125, 0.045, 0.045,                                      !- N1656
    2.370, 0.130, 0.045, 0.045,                                      !- N1660
    2.375, 0.132, 0.045, 0.045,                                      !- N1664
    2.380, 0.131, 0.045, 0.045,                                      !- N1668
    2.385, 0.131, 0.045, 0.045,                                      !- N1672
    2.390, 0.134, 0.045, 0.045,                                      !- N1676
    2.395, 0.138, 0.046, 0.046,                                      !- N1680
    2.400, 0.143, 0.046, 0.046,                                      !- N1684
    2.405, 0.148, 0.046, 0.046,                                      !- N1688
    2.410, 0.153, 0.046, 0.046,                                      !- N1692
    2.415, 0.152, 0.046, 0.046,                                      !- N1696
    2.420, 0.149, 0.046, 0.046,                                      !- N1700
    2.425, 0.144, 0.046, 0.046,                                      !- N1704
    2.430, 0.132, 0.045, 0.045,                                      !- N1708
    2.435, 0.128, 0.045, 0.045,                                      !- N1712
    2.440, 0.125, 0.045, 0.045,                                      !- N1716
    2.445, 0.124, 0.045, 0.045,                                      !- N1720
    2.450, 0.116, 0.045, 0.045,                                      !- N1724
    2.455, 0.113, 0.045, 0.045,                                      !- N1728
    2.460, 0.114, 0.045, 0.045,                                      !- N1732
    2.465, 0.117, 0.045, 0.045,                                      !- N1736
    2.470, 0.126, 0.045, 0.045,                                      !- N1740
    2.475, 0.128, 0.045, 0.045,                                      !- N1744
    2.480, 0.129, 0.045, 0.045,                                      !- N1748
    2.485, 0.135, 0.045, 0.045,                                      !- N1752
    2.490, 0.145, 0.046, 0.046,                                      !- N1756
    2.495, 0.150, 0.046, 0.046,                                      !- N1760
    2.500, 0.155, 0.046, 0.046;                                      !- N1764

MaterialProperty:GlazingSpectralData,
    WO18RT31SP,                                                      !- Name
    0.300, 0.000, 0.040, 0.040,                                      !- Back Reflectance 1
    0.305, 0.000, 0.040, 0.040,                                      !- Back Reflectance 2
    0.310, 0.000, 0.040, 0.040,                                      !- Back Reflectance 3
    0.315, 0.000, 0.040, 0.040,                                      !- Back Reflectance 4
    0.320, 0.000, 0.040, 0.040,                                      !- Back Reflectance 5
    0.325, 0.001, 0.040, 0.040,                                      !- N24
    0.330, 0.001, 0.040, 0.040,                                      !- N28
    0.335, 0.001, 0.040, 0.040,                                      !- N32
    0.340, 0.001, 0.040, 0.040,                                      !- N36
    0.345, 0.001, 0.040, 0.040,                                      !- N40
    0.350, 0.001, 0.040, 0.040,                                      !- N44
    0.355, 0.005, 0.040, 0.040,                                      !- N48
    0.360, 0.008, 0.040, 0.040,                                      !- N52
    0.365, 0.010, 0.040, 0.040,                                      !- N56
    0.370, 0.012, 0.040, 0.040,                                      !- N60
    0.375, 0.015, 0.041, 0.041,                                      !- N64
    0.380, 0.019, 0.041, 0.041,                                      !- N68
    0.385, 0.032, 0.041, 0.041,                                      !- N72
    0.390, 0.066, 0.043, 0.043,                                      !- N76
    0.395, 0.111, 0.044, 0.044,                                      !- N80
    0.400, 0.150, 0.046, 0.046,                                      !- N84
    0.405, 0.177, 0.047, 0.047,                                      !- N88
    0.410, 0.210, 0.048, 0.048,                                      !- N92
    0.415, 0.249, 0.050, 0.050,                                      !- N96
    0.420, 0.286, 0.051, 0.051,                                      !- N100
    0.425, 0.324, 0.053, 0.053,                                      !- N104
    0.430, 0.370, 0.055, 0.055,                                      !- N108
    0.435, 0.405, 0.056, 0.056,                                      !- N112
    0.440, 0.447, 0.058, 0.058,                                      !- N116
    0.445, 0.482, 0.059, 0.059,                                      !- N120
    0.450, 0.511, 0.060, 0.060,                                      !- N124
    0.455, 0.535, 0.061, 0.061,                                      !- N128
    0.460, 0.557, 0.062, 0.062,                                      !- N132
    0.465, 0.580, 0.063, 0.063,                                      !- N136
    0.470, 0.603, 0.064, 0.064,                                      !- N140
    0.475, 0.625, 0.065, 0.065,                                      !- N144
    0.480, 0.649, 0.066, 0.066,                                      !- N148
    0.485, 0.671, 0.067, 0.067,                                      !- N152
    0.490, 0.691, 0.068, 0.068,                                      !- N156
    0.495, 0.706, 0.068, 0.068,                                      !- N160
    0.500, 0.715, 0.069, 0.069,                                      !- N164
    0.505, 0.712, 0.068, 0.068,                                      !- N168
    0.510, 0.701, 0.068, 0.068,                                      !- N172
    0.515, 0.687, 0.067, 0.067,                                      !- N176
    0.520, 0.676, 0.067, 0.067,                                      !- N180
    0.525, 0.670, 0.067, 0.067,                                      !- N184
    0.530, 0.669, 0.067, 0.067,                                      !- N188
    0.535, 0.670, 0.067, 0.067,                                      !- N192
    0.540, 0.672, 0.067, 0.067,                                      !- N196
    0.545, 0.674, 0.067, 0.067,                                      !- N200
    0.550, 0.677, 0.067, 0.067,                                      !- N204
    0.555, 0.677, 0.067, 0.067,                                      !- N208
    0.560, 0.676, 0.067, 0.067,                                      !- N212
    0.565, 0.673, 0.067, 0.067,                                      !- N216
    0.570, 0.668, 0.067, 0.067,                                      !- N220
    0.575, 0.661, 0.066, 0.066,                                      !- N224
    0.580, 0.654, 0.066, 0.066,                                      !- N228
    0.585, 0.644, 0.066, 0.066,                                      !- N232
    0.590, 0.634, 0.065, 0.065,                                      !- N236
    0.595, 0.624, 0.065, 0.065,                                      !- N240
    0.600, 0.616, 0.065, 0.065,                                      !- N244
    0.605, 0.608, 0.064, 0.064,                                      !- N248
    0.610, 0.600, 0.064, 0.064,                                      !- N252
    0.615, 0.593, 0.064, 0.064,                                      !- N256
    0.620, 0.587, 0.063, 0.063,                                      !- N260
    0.625, 0.581, 0.063, 0.063,                                      !- N264
    0.630, 0.577, 0.063, 0.063,                                      !- N268
    0.635, 0.573, 0.063, 0.063,                                      !- N272
    0.640, 0.572, 0.063, 0.063,                                      !- N276
    0.645, 0.571, 0.063, 0.063,                                      !- N280
    0.650, 0.570, 0.063, 0.063,                                      !- N284
    0.655, 0.572, 0.063, 0.063,                                      !- N288
    0.660, 0.575, 0.063, 0.063,                                      !- N292
    0.665, 0.578, 0.063, 0.063,                                      !- N296
    0.670, 0.581, 0.063, 0.063,                                      !- N300
    0.675, 0.585, 0.063, 0.063,                                      !- N304
    0.680, 0.589, 0.064, 0.064,                                      !- N308
    0.685, 0.593, 0.064, 0.064,                                      !- N312
    0.690, 0.597, 0.064, 0.064,                                      !- N316
    0.695, 0.601, 0.064, 0.064,                                      !- N320
    0.700, 0.605, 0.064, 0.064,                                      !- N324
    0.705, 0.611, 0.064, 0.064,                                      !- N328
    0.710, 0.616, 0.065, 0.065,                                      !- N332
    0.715, 0.622, 0.065, 0.065,                                      !- N336
    0.720, 0.625, 0.065, 0.065,                                      !- N340
    0.725, 0.627, 0.065, 0.065,                                      !- N344
    0.730, 0.631, 0.065, 0.065,                                      !- N348
    0.735, 0.634, 0.065, 0.065,                                      !- N352
    0.740, 0.637, 0.065, 0.065,                                      !- N356
    0.745, 0.641, 0.066, 0.066,                                      !- N360
    0.750, 0.645, 0.066, 0.066,                                      !- N364
    0.755, 0.648, 0.066, 0.066,                                      !- N368
    0.760, 0.654, 0.066, 0.066,                                      !- N372
    0.765, 0.658, 0.066, 0.066,                                      !- N376
    0.770, 0.662, 0.066, 0.066,                                      !- N380
    0.775, 0.667, 0.067, 0.067,                                      !- N384
    0.780, 0.668, 0.067, 0.067,                                      !- N388
    0.785, 0.672, 0.067, 0.067,                                      !- N392
    0.790, 0.674, 0.067, 0.067,                                      !- N396
    0.795, 0.676, 0.067, 0.067,                                      !- N400
    0.800, 0.680, 0.067, 0.067,                                      !- N404
    0.805, 0.682, 0.067, 0.067,                                      !- N408
    0.810, 0.682, 0.067, 0.067,                                      !- N412
    0.815, 0.684, 0.067, 0.067,                                      !- N416
    0.820, 0.684, 0.067, 0.067,                                      !- N420
    0.825, 0.684, 0.067, 0.067,                                      !- N424
    0.830, 0.683, 0.067, 0.067,                                      !- N428
    0.835, 0.684, 0.067, 0.067,                                      !- N432
    0.840, 0.682, 0.067, 0.067,                                      !- N436
    0.845, 0.681, 0.067, 0.067,                                      !- N440
    0.850, 0.679, 0.067, 0.067,                                      !- N444
    0.855, 0.678, 0.067, 0.067,                                      !- N448
    0.860, 0.675, 0.067, 0.067,                                      !- N452
    0.865, 0.673, 0.067, 0.067,                                      !- N456
    0.870, 0.673, 0.067, 0.067,                                      !- N460
    0.875, 0.673, 0.067, 0.067,                                      !- N464
    0.880, 0.669, 0.067, 0.067,                                      !- N468
    0.885, 0.667, 0.067, 0.067,                                      !- N472
    0.890, 0.662, 0.066, 0.066,                                      !- N476
    0.895, 0.661, 0.066, 0.066,                                      !- N480
    0.900, 0.658, 0.066, 0.066,                                      !- N484
    0.905, 0.651, 0.066, 0.066,                                      !- N488
    0.910, 0.645, 0.066, 0.066,                                      !- N492
    0.915, 0.642, 0.066, 0.066,                                      !- N496
    0.920, 0.638, 0.066, 0.066,                                      !- N500
    0.925, 0.637, 0.065, 0.065,                                      !- N504
    0.930, 0.633, 0.065, 0.065,                                      !- N508
    0.935, 0.632, 0.065, 0.065,                                      !- N512
    0.940, 0.626, 0.065, 0.065,                                      !- N516
    0.945, 0.623, 0.065, 0.065,                                      !- N520
    0.950, 0.620, 0.065, 0.065,                                      !- N524
    0.955, 0.616, 0.065, 0.065,                                      !- N528
    0.960, 0.611, 0.064, 0.064,                                      !- N532
    0.965, 0.608, 0.064, 0.064,                                      !- N536
    0.970, 0.603, 0.064, 0.064,                                      !- N540
    0.975, 0.598, 0.064, 0.064,                                      !- N544
    0.980, 0.597, 0.064, 0.064,                                      !- N548
    0.985, 0.595, 0.064, 0.064,                                      !- N552
    0.990, 0.587, 0.063, 0.063,                                      !- N556
    0.995, 0.582, 0.063, 0.063,                                      !- N560
    1.000, 0.579, 0.063, 0.063,                                      !- N564
    1.005, 0.578, 0.063, 0.063,                                      !- N568
    1.010, 0.577, 0.063, 0.063,                                      !- N572
    1.015, 0.576, 0.063, 0.063,                                      !- N576
    1.020, 0.576, 0.063, 0.063,                                      !- N580
    1.025, 0.577, 0.063, 0.063,                                      !- N584
    1.030, 0.578, 0.063, 0.063,                                      !- N588
    1.035, 0.580, 0.063, 0.063,                                      !- N592
    1.040, 0.583, 0.063, 0.063,                                      !- N596
    1.045, 0.588, 0.064, 0.064,                                      !- N600
    1.050, 0.592, 0.064, 0.064,                                      !- N604
    1.055, 0.597, 0.064, 0.064,                                      !- N608
    1.060, 0.600, 0.064, 0.064,                                      !- N612
    1.065, 0.603, 0.064, 0.064,                                      !- N616
    1.070, 0.605, 0.064, 0.064,                                      !- N620
    1.075, 0.608, 0.064, 0.064,                                      !- N624
    1.080, 0.611, 0.064, 0.064,                                      !- N628
    1.085, 0.617, 0.065, 0.065,                                      !- N632
    1.090, 0.622, 0.065, 0.065,                                      !- N636
    1.095, 0.627, 0.065, 0.065,                                      !- N640
    1.100, 0.630, 0.065, 0.065,                                      !- N644
    1.105, 0.633, 0.065, 0.065,                                      !- N648
    1.110, 0.636, 0.065, 0.065,                                      !- N652
    1.115, 0.637, 0.065, 0.065,                                      !- N656
    1.120, 0.639, 0.066, 0.066,                                      !- N660
    1.125, 0.640, 0.066, 0.066,                                      !- N664
    1.130, 0.640, 0.066, 0.066,                                      !- N668
    1.135, 0.638, 0.066, 0.066,                                      !- N672
    1.140, 0.638, 0.066, 0.066,                                      !- N676
    1.145, 0.637, 0.065, 0.065,                                      !- N680
    1.150, 0.634, 0.065, 0.065,                                      !- N684
    1.155, 0.632, 0.065, 0.065,                                      !- N688
    1.160, 0.632, 0.065, 0.065,                                      !- N692
    1.165, 0.631, 0.065, 0.065,                                      !- N696
    1.170, 0.627, 0.065, 0.065,                                      !- N700
    1.175, 0.624, 0.065, 0.065,                                      !- N704
    1.180, 0.618, 0.065, 0.065,                                      !- N708
    1.185, 0.611, 0.064, 0.064,                                      !- N712
    1.190, 0.601, 0.064, 0.064,                                      !- N716
    1.195, 0.600, 0.064, 0.064,                                      !- N720
    1.200, 0.605, 0.064, 0.064,                                      !- N724
    1.205, 0.611, 0.064, 0.064,                                      !- N728
    1.210, 0.619, 0.065, 0.065,                                      !- N732
    1.215, 0.625, 0.065, 0.065,                                      !- N736
    1.220, 0.634, 0.065, 0.065,                                      !- N740
    1.225, 0.640, 0.066, 0.066,                                      !- N744
    1.230, 0.644, 0.066, 0.066,                                      !- N748
    1.235, 0.647, 0.066, 0.066,                                      !- N752
    1.240, 0.650, 0.066, 0.066,                                      !- N756
    1.245, 0.653, 0.066, 0.066,                                      !- N760
    1.250, 0.656, 0.066, 0.066,                                      !- N764
    1.255, 0.658, 0.066, 0.066,                                      !- N768
    1.260, 0.661, 0.066, 0.066,                                      !- N772
    1.265, 0.662, 0.066, 0.066,                                      !- N776
    1.270, 0.667, 0.067, 0.067,                                      !- N780
    1.275, 0.668, 0.067, 0.067,                                      !- N784
    1.280, 0.671, 0.067, 0.067,                                      !- N788
    1.285, 0.675, 0.067, 0.067,                                      !- N792
    1.290, 0.678, 0.067, 0.067,                                      !- N796
    1.295, 0.679, 0.067, 0.067,                                      !- N800
    1.300, 0.682, 0.067, 0.067,                                      !- N804
    1.305, 0.684, 0.067, 0.067,                                      !- N808
    1.310, 0.687, 0.067, 0.067,                                      !- N812
    1.315, 0.689, 0.068, 0.068,                                      !- N816
    1.320, 0.692, 0.068, 0.068,                                      !- N820
    1.325, 0.693, 0.068, 0.068,                                      !- N824
    1.330, 0.695, 0.068, 0.068,                                      !- N828
    1.335, 0.697, 0.068, 0.068,                                      !- N832
    1.340, 0.698, 0.068, 0.068,                                      !- N836
    1.345, 0.698, 0.068, 0.068,                                      !- N840
    1.350, 0.698, 0.068, 0.068,                                      !- N844
    1.355, 0.695, 0.068, 0.068,                                      !- N848
    1.360, 0.692, 0.068, 0.068,                                      !- N852
    1.365, 0.692, 0.068, 0.068,                                      !- N856
    1.370, 0.687, 0.067, 0.067,                                      !- N860
    1.375, 0.682, 0.067, 0.067,                                      !- N864
    1.380, 0.676, 0.067, 0.067,                                      !- N868
    1.385, 0.678, 0.067, 0.067,                                      !- N872
    1.390, 0.676, 0.067, 0.067,                                      !- N876
    1.395, 0.675, 0.067, 0.067,                                      !- N880
    1.400, 0.676, 0.067, 0.067,                                      !- N884
    1.405, 0.675, 0.067, 0.067,                                      !- N888
    1.410, 0.671, 0.067, 0.067,                                      !- N892
    1.415, 0.670, 0.067, 0.067,                                      !- N896
    1.420, 0.673, 0.067, 0.067,                                      !- N900
    1.425, 0.671, 0.067, 0.067,                                      !- N904
    1.430, 0.668, 0.067, 0.067,                                      !- N908
    1.435, 0.670, 0.067, 0.067,                                      !- N912
    1.440, 0.670, 0.067, 0.067,                                      !- N916
    1.445, 0.668, 0.067, 0.067,                                      !- N920
    1.450, 0.670, 0.067, 0.067,                                      !- N924
    1.455, 0.670, 0.067, 0.067,                                      !- N928
    1.460, 0.673, 0.067, 0.067,                                      !- N932
    1.465, 0.676, 0.067, 0.067,                                      !- N936
    1.470, 0.681, 0.067, 0.067,                                      !- N940
    1.475, 0.684, 0.067, 0.067,                                      !- N944
    1.480, 0.689, 0.068, 0.068,                                      !- N948
    1.485, 0.690, 0.068, 0.068,                                      !- N952
    1.490, 0.695, 0.068, 0.068,                                      !- N956
    1.495, 0.698, 0.068, 0.068,                                      !- N960
    1.500, 0.703, 0.068, 0.068,                                      !- N964
    1.505, 0.706, 0.068, 0.068,                                      !- N968
    1.510, 0.711, 0.068, 0.068,                                      !- N972
    1.515, 0.714, 0.069, 0.069,                                      !- N976
    1.520, 0.718, 0.069, 0.069,                                      !- N980
    1.525, 0.719, 0.069, 0.069,                                      !- N984
    1.530, 0.724, 0.069, 0.069,                                      !- N988
    1.535, 0.724, 0.069, 0.069,                                      !- N992
    1.540, 0.728, 0.069, 0.069,                                      !- N996
    1.545, 0.728, 0.069, 0.069,                                      !- N1000
    1.550, 0.728, 0.069, 0.069,                                      !- N1004
    1.555, 0.728, 0.069, 0.069,                                      !- N1008
    1.560, 0.728, 0.069, 0.069,                                      !- N1012
    1.565, 0.728, 0.069, 0.069,                                      !- N1016
    1.570, 0.728, 0.069, 0.069,                                      !- N1020
    1.575, 0.728, 0.069, 0.069,                                      !- N1024
    1.580, 0.729, 0.069, 0.069,                                      !- N1028
    1.585, 0.731, 0.069, 0.069,                                      !- N1032
    1.590, 0.733, 0.069, 0.069,                                      !- N1036
    1.595, 0.735, 0.069, 0.069,                                      !- N1040
    1.600, 0.736, 0.069, 0.069,                                      !- N1044
    1.605, 0.738, 0.070, 0.070,                                      !- N1048
    1.610, 0.740, 0.070, 0.070,                                      !- N1052
    1.615, 0.741, 0.070, 0.070,                                      !- N1056
    1.620, 0.741, 0.070, 0.070,                                      !- N1060
    1.625, 0.741, 0.070, 0.070,                                      !- N1064
    1.630, 0.741, 0.070, 0.070,                                      !- N1068
    1.635, 0.741, 0.070, 0.070,                                      !- N1072
    1.640, 0.741, 0.070, 0.070,                                      !- N1076
    1.645, 0.743, 0.070, 0.070,                                      !- N1080
    1.650, 0.741, 0.070, 0.070,                                      !- N1084
    1.655, 0.740, 0.070, 0.070,                                      !- N1088
    1.660, 0.736, 0.069, 0.069,                                      !- N1092
    1.665, 0.735, 0.069, 0.069,                                      !- N1096
    1.670, 0.724, 0.069, 0.069,                                      !- N1100
    1.675, 0.716, 0.069, 0.069,                                      !- N1104
    1.680, 0.698, 0.068, 0.068,                                      !- N1108
    1.685, 0.673, 0.067, 0.067,                                      !- N1112
    1.690, 0.608, 0.064, 0.064,                                      !- N1116
    1.695, 0.574, 0.063, 0.063,                                      !- N1120
    1.700, 0.521, 0.061, 0.061,                                      !- N1124
    1.705, 0.493, 0.060, 0.060,                                      !- N1128
    1.710, 0.499, 0.060, 0.060,                                      !- N1132
    1.715, 0.507, 0.060, 0.060,                                      !- N1136
    1.720, 0.512, 0.060, 0.060,                                      !- N1140
    1.725, 0.526, 0.061, 0.061,                                      !- N1144
    1.730, 0.548, 0.062, 0.062,                                      !- N1148
    1.735, 0.546, 0.062, 0.062,                                      !- N1152
    1.740, 0.533, 0.061, 0.061,                                      !- N1156
    1.745, 0.527, 0.061, 0.061,                                      !- N1160
    1.750, 0.522, 0.061, 0.061,                                      !- N1164
    1.755, 0.530, 0.061, 0.061,                                      !- N1168
    1.760, 0.552, 0.062, 0.062,                                      !- N1172
    1.765, 0.568, 0.063, 0.063,                                      !- N1176
    1.770, 0.589, 0.064, 0.064,                                      !- N1180
    1.775, 0.600, 0.064, 0.064,                                      !- N1184
    1.780, 0.619, 0.065, 0.065,                                      !- N1188
    1.785, 0.625, 0.065, 0.065,                                      !- N1192
    1.790, 0.630, 0.065, 0.065,                                      !- N1196
    1.795, 0.632, 0.065, 0.065,                                      !- N1200
    1.800, 0.635, 0.065, 0.065,                                      !- N1204
    1.805, 0.637, 0.065, 0.065,                                      !- N1208
    1.810, 0.638, 0.066, 0.066,                                      !- N1212
    1.815, 0.638, 0.066, 0.066,                                      !- N1216
    1.820, 0.638, 0.066, 0.066,                                      !- N1220
    1.825, 0.640, 0.066, 0.066,                                      !- N1224
    1.830, 0.646, 0.066, 0.066,                                      !- N1228
    1.835, 0.649, 0.066, 0.066,                                      !- N1232
    1.840, 0.656, 0.066, 0.066,                                      !- N1236
    1.845, 0.658, 0.066, 0.066,                                      !- N1240
    1.850, 0.667, 0.067, 0.067,                                      !- N1244
    1.855, 0.673, 0.067, 0.067,                                      !- N1248
    1.860, 0.681, 0.067, 0.067,                                      !- N1252
    1.865, 0.681, 0.067, 0.067,                                      !- N1256
    1.870, 0.684, 0.067, 0.067,                                      !- N1260
    1.875, 0.687, 0.067, 0.067,                                      !- N1264
    1.880, 0.687, 0.067, 0.067,                                      !- N1268
    1.885, 0.685, 0.067, 0.067,                                      !- N1272
    1.890, 0.685, 0.067, 0.067,                                      !- N1276
    1.895, 0.685, 0.067, 0.067,                                      !- N1280
    1.900, 0.689, 0.068, 0.068,                                      !- N1284
    1.905, 0.682, 0.067, 0.067,                                      !- N1288
    1.910, 0.682, 0.067, 0.067,                                      !- N1292
    1.915, 0.679, 0.067, 0.067,                                      !- N1296
    1.920, 0.681, 0.067, 0.067,                                      !- N1300
    1.925, 0.678, 0.067, 0.067,                                      !- N1304
    1.930, 0.679, 0.067, 0.067,                                      !- N1308
    1.935, 0.679, 0.067, 0.067,                                      !- N1312
    1.940, 0.679, 0.067, 0.067,                                      !- N1316
    1.945, 0.681, 0.067, 0.067,                                      !- N1320
    1.950, 0.684, 0.067, 0.067,                                      !- N1324
    1.955, 0.685, 0.067, 0.067,                                      !- N1328
    1.960, 0.687, 0.067, 0.067,                                      !- N1332
    1.965, 0.685, 0.067, 0.067,                                      !- N1336
    1.970, 0.685, 0.067, 0.067,                                      !- N1340
    1.975, 0.687, 0.067, 0.067,                                      !- N1344
    1.980, 0.684, 0.067, 0.067,                                      !- N1348
    1.985, 0.684, 0.067, 0.067,                                      !- N1352
    1.990, 0.682, 0.067, 0.067,                                      !- N1356
    1.995, 0.681, 0.067, 0.067,                                      !- N1360
    2.000, 0.678, 0.067, 0.067,                                      !- N1364
    2.005, 0.673, 0.067, 0.067,                                      !- N1368
    2.010, 0.662, 0.066, 0.066,                                      !- N1372
    2.015, 0.655, 0.066, 0.066,                                      !- N1376
    2.020, 0.646, 0.066, 0.066,                                      !- N1380
    2.025, 0.638, 0.066, 0.066,                                      !- N1384
    2.030, 0.630, 0.065, 0.065,                                      !- N1388
    2.035, 0.622, 0.065, 0.065,                                      !- N1392
    2.040, 0.614, 0.065, 0.065,                                      !- N1396
    2.045, 0.608, 0.064, 0.064,                                      !- N1400
    2.050, 0.598, 0.064, 0.064,                                      !- N1404
    2.055, 0.593, 0.064, 0.064,                                      !- N1408
    2.060, 0.582, 0.063, 0.063,                                      !- N1412
    2.065, 0.575, 0.063, 0.063,                                      !- N1416
    2.070, 0.569, 0.063, 0.063,                                      !- N1420
    2.075, 0.568, 0.063, 0.063,                                      !- N1424
    2.080, 0.565, 0.063, 0.063,                                      !- N1428
    2.085, 0.565, 0.063, 0.063,                                      !- N1432
    2.090, 0.566, 0.063, 0.063,                                      !- N1436
    2.095, 0.566, 0.063, 0.063,                                      !- N1440
    2.100, 0.570, 0.063, 0.063,                                      !- N1444
    2.105, 0.571, 0.063, 0.063,                                      !- N1448
    2.110, 0.575, 0.063, 0.063,                                      !- N1452
    2.115, 0.577, 0.063, 0.063,                                      !- N1456
    2.120, 0.581, 0.063, 0.063,                                      !- N1460
    2.125, 0.582, 0.063, 0.063,                                      !- N1464
    2.130, 0.582, 0.063, 0.063,                                      !- N1468
    2.135, 0.581, 0.063, 0.063,                                      !- N1472
    2.140, 0.582, 0.063, 0.063,                                      !- N1476
    2.145, 0.583, 0.063, 0.063,                                      !- N1480
    2.150, 0.586, 0.063, 0.063,                                      !- N1484
    2.155, 0.585, 0.063, 0.063,                                      !- N1488
    2.160, 0.585, 0.063, 0.063,                                      !- N1492
    2.165, 0.585, 0.063, 0.063,                                      !- N1496
    2.170, 0.585, 0.063, 0.063,                                      !- N1500
    2.175, 0.585, 0.063, 0.063,                                      !- N1504
    2.180, 0.583, 0.063, 0.063,                                      !- N1508
    2.185, 0.581, 0.063, 0.063,                                      !- N1512
    2.190, 0.573, 0.063, 0.063,                                      !- N1516
    2.195, 0.569, 0.063, 0.063,                                      !- N1520
    2.200, 0.560, 0.062, 0.062,                                      !- N1524
    2.205, 0.556, 0.062, 0.062,                                      !- N1528
    2.210, 0.551, 0.062, 0.062,                                      !- N1532
    2.215, 0.545, 0.062, 0.062,                                      !- N1536
    2.220, 0.532, 0.061, 0.061,                                      !- N1540
    2.225, 0.521, 0.061, 0.061,                                      !- N1544
    2.230, 0.505, 0.060, 0.060,                                      !- N1548
    2.235, 0.486, 0.059, 0.059,                                      !- N1552
    2.240, 0.456, 0.058, 0.058,                                      !- N1556
    2.245, 0.429, 0.057, 0.057,                                      !- N1560
    2.250, 0.375, 0.055, 0.055,                                      !- N1564
    2.255, 0.330, 0.053, 0.053,                                      !- N1568
    2.260, 0.263, 0.051, 0.051,                                      !- N1572
    2.265, 0.220, 0.049, 0.049,                                      !- N1576
    2.270, 0.167, 0.047, 0.047,                                      !- N1580
    2.275, 0.142, 0.046, 0.046,                                      !- N1584
    2.280, 0.111, 0.044, 0.044,                                      !- N1588
    2.285, 0.093, 0.044, 0.044,                                      !- N1592
    2.290, 0.076, 0.043, 0.043,                                      !- N1596
    2.295, 0.063, 0.043, 0.043,                                      !- N1600
    2.300, 0.052, 0.042, 0.042,                                      !- N1604
    2.305, 0.049, 0.042, 0.042,                                      !- N1608
    2.310, 0.057, 0.042, 0.042,                                      !- N1612
    2.315, 0.068, 0.043, 0.043,                                      !- N1616
    2.320, 0.084, 0.043, 0.043,                                      !- N1620
    2.325, 0.089, 0.044, 0.044,                                      !- N1624
    2.330, 0.097, 0.044, 0.044,                                      !- N1628
    2.335, 0.099, 0.044, 0.044,                                      !- N1632
    2.340, 0.100, 0.044, 0.044,                                      !- N1636
    2.345, 0.100, 0.044, 0.044,                                      !- N1640
    2.350, 0.101, 0.044, 0.044,                                      !- N1644
    2.355, 0.110, 0.044, 0.044,                                      !- N1648
    2.360, 0.121, 0.045, 0.045,                                      !- N1652
    2.365, 0.125, 0.045, 0.045,                                      !- N1656
    2.370, 0.130, 0.045, 0.045,                                      !- N1660
    2.375, 0.132, 0.045, 0.045,                                      !- N1664
    2.380, 0.131, 0.045, 0.045,                                      !- N1668
    2.385, 0.131, 0.045, 0.045,                                      !- N1672
    2.390, 0.134, 0.045, 0.045,                                      !- N1676
    2.395, 0.138, 0.046, 0.046,                                      !- N1680
    2.400, 0.143, 0.046, 0.046,                                      !- N1684
    2.405, 0.148, 0.046, 0.046,                                      !- N1688
    2.410, 0.153, 0.046, 0.046,                                      !- N1692
    2.415, 0.152, 0.046, 0.046,                                      !- N1696
    2.420, 0.149, 0.046, 0.046,                                      !- N1700
    2.425, 0.144, 0.046, 0.046,                                      !- N1704
    2.430, 0.132, 0.045, 0.045,                                      !- N1708
    2.435, 0.128, 0.045, 0.045,                                      !- N1712
    2.440, 0.125, 0.045, 0.045,                                      !- N1716
    2.445, 0.124, 0.045, 0.045,                                      !- N1720
    2.450, 0.116, 0.045, 0.045,                                      !- N1724
    2.455, 0.113, 0.045, 0.045,                                      !- N1728
    2.460, 0.114, 0.045, 0.045,                                      !- N1732
    2.465, 0.117, 0.045, 0.045,                                      !- N1736
    2.470, 0.126, 0.045, 0.045,                                      !- N1740
    2.475, 0.128, 0.045, 0.045,                                      !- N1744
    2.480, 0.129, 0.045, 0.045,                                      !- N1748
    2.485, 0.135, 0.045, 0.045,                                      !- N1752
    2.490, 0.145, 0.046, 0.046,                                      !- N1756
    2.495, 0.150, 0.046, 0.046,                                      !- N1760
    2.500, 0.155, 0.046, 0.046;                                      !- N1764

MaterialProperty:GlazingSpectralData,
    WO18RT33SP,                                                      !- Name
    0.300, 0.000, 0.040, 0.040,                                      !- Back Reflectance 1
    0.305, 0.000, 0.040, 0.040,                                      !- Back Reflectance 2
    0.310, 0.000, 0.040, 0.040,                                      !- Back Reflectance 3
    0.315, 0.000, 0.040, 0.040,                                      !- Back Reflectance 4
    0.320, 0.000, 0.040, 0.040,                                      !- Back Reflectance 5
    0.325, 0.000, 0.040, 0.040,                                      !- N24
    0.330, 0.000, 0.040, 0.040,                                      !- N28
    0.335, 0.000, 0.040, 0.040,                                      !- N32
    0.340, 0.000, 0.040, 0.040,                                      !- N36
    0.345, 0.000, 0.040, 0.040,                                      !- N40
    0.350, 0.000, 0.040, 0.040,                                      !- N44
    0.355, 0.004, 0.040, 0.040,                                      !- N48
    0.360, 0.006, 0.040, 0.040,                                      !- N52
    0.365, 0.007, 0.040, 0.040,                                      !- N56
    0.370, 0.008, 0.040, 0.040,                                      !- N60
    0.375, 0.010, 0.040, 0.040,                                      !- N64
    0.380, 0.013, 0.041, 0.041,                                      !- N68
    0.385, 0.022, 0.041, 0.041,                                      !- N72
    0.390, 0.052, 0.042, 0.042,                                      !- N76
    0.395, 0.099, 0.044, 0.044,                                      !- N80
    0.400, 0.140, 0.046, 0.046,                                      !- N84
    0.405, 0.167, 0.047, 0.047,                                      !- N88
    0.410, 0.199, 0.048, 0.048,                                      !- N92
    0.415, 0.235, 0.049, 0.049,                                      !- N96
    0.420, 0.271, 0.051, 0.051,                                      !- N100
    0.425, 0.308, 0.052, 0.052,                                      !- N104
    0.430, 0.353, 0.054, 0.054,                                      !- N108
    0.435, 0.388, 0.056, 0.056,                                      !- N112
    0.440, 0.429, 0.057, 0.057,                                      !- N116
    0.445, 0.463, 0.059, 0.059,                                      !- N120
    0.450, 0.492, 0.060, 0.060,                                      !- N124
    0.455, 0.516, 0.061, 0.061,                                      !- N128
    0.460, 0.538, 0.062, 0.062,                                      !- N132
    0.465, 0.561, 0.062, 0.062,                                      !- N136
    0.470, 0.585, 0.063, 0.063,                                      !- N140
    0.475, 0.608, 0.064, 0.064,                                      !- N144
    0.480, 0.634, 0.065, 0.065,                                      !- N148
    0.485, 0.656, 0.066, 0.066,                                      !- N152
    0.490, 0.679, 0.067, 0.067,                                      !- N156
    0.495, 0.694, 0.068, 0.068,                                      !- N160
    0.500, 0.703, 0.068, 0.068,                                      !- N164
    0.505, 0.698, 0.068, 0.068,                                      !- N168
    0.510, 0.684, 0.067, 0.067,                                      !- N172
    0.515, 0.668, 0.067, 0.067,                                      !- N176
    0.520, 0.654, 0.066, 0.066,                                      !- N180
    0.525, 0.647, 0.066, 0.066,                                      !- N184
    0.530, 0.645, 0.066, 0.066,                                      !- N188
    0.535, 0.647, 0.066, 0.066,                                      !- N192
    0.540, 0.649, 0.066, 0.066,                                      !- N196
    0.545, 0.652, 0.066, 0.066,                                      !- N200
    0.550, 0.655, 0.066, 0.066,                                      !- N204
    0.555, 0.656, 0.066, 0.066,                                      !- N208
    0.560, 0.656, 0.066, 0.066,                                      !- N212
    0.565, 0.654, 0.066, 0.066,                                      !- N216
    0.570, 0.649, 0.066, 0.066,                                      !- N220
    0.575, 0.642, 0.066, 0.066,                                      !- N224
    0.580, 0.635, 0.065, 0.065,                                      !- N228
    0.585, 0.625, 0.065, 0.065,                                      !- N232
    0.590, 0.615, 0.065, 0.065,                                      !- N236
    0.595, 0.606, 0.064, 0.064,                                      !- N240
    0.600, 0.598, 0.064, 0.064,                                      !- N244
    0.605, 0.590, 0.064, 0.064,                                      !- N248
    0.610, 0.583, 0.063, 0.063,                                      !- N252
    0.615, 0.576, 0.063, 0.063,                                      !- N256
    0.620, 0.571, 0.063, 0.063,                                      !- N260
    0.625, 0.566, 0.063, 0.063,                                      !- N264
    0.630, 0.562, 0.062, 0.062,                                      !- N268
    0.635, 0.559, 0.062, 0.062,                                      !- N272
    0.640, 0.558, 0.062, 0.062,                                      !- N276
    0.645, 0.558, 0.062, 0.062,                                      !- N280
    0.650, 0.557, 0.062, 0.062,                                      !- N284
    0.655, 0.559, 0.062, 0.062,                                      !- N288
    0.660, 0.563, 0.063, 0.063,                                      !- N292
    0.665, 0.567, 0.063, 0.063,                                      !- N296
    0.670, 0.570, 0.063, 0.063,                                      !- N300
    0.675, 0.575, 0.063, 0.063,                                      !- N304
    0.680, 0.579, 0.063, 0.063,                                      !- N308
    0.685, 0.583, 0.063, 0.063,                                      !- N312
    0.690, 0.587, 0.063, 0.063,                                      !- N316
    0.695, 0.592, 0.064, 0.064,                                      !- N320
    0.700, 0.597, 0.064, 0.064,                                      !- N324
    0.705, 0.603, 0.064, 0.064,                                      !- N328
    0.710, 0.608, 0.064, 0.064,                                      !- N332
    0.715, 0.615, 0.065, 0.065,                                      !- N336
    0.720, 0.619, 0.065, 0.065,                                      !- N340
    0.725, 0.621, 0.065, 0.065,                                      !- N344
    0.730, 0.626, 0.065, 0.065,                                      !- N348
    0.735, 0.629, 0.065, 0.065,                                      !- N352
    0.740, 0.633, 0.065, 0.065,                                      !- N356
    0.745, 0.636, 0.065, 0.065,                                      !- N360
    0.750, 0.640, 0.066, 0.066,                                      !- N364
    0.755, 0.644, 0.066, 0.066,                                      !- N368
    0.760, 0.650, 0.066, 0.066,                                      !- N372
    0.765, 0.655, 0.066, 0.066,                                      !- N376
    0.770, 0.659, 0.066, 0.066,                                      !- N380
    0.775, 0.664, 0.067, 0.067,                                      !- N384
    0.780, 0.665, 0.067, 0.067,                                      !- N388
    0.785, 0.669, 0.067, 0.067,                                      !- N392
    0.790, 0.672, 0.067, 0.067,                                      !- N396
    0.795, 0.674, 0.067, 0.067,                                      !- N400
    0.800, 0.678, 0.067, 0.067,                                      !- N404
    0.805, 0.680, 0.067, 0.067,                                      !- N408
    0.810, 0.680, 0.067, 0.067,                                      !- N412
    0.815, 0.682, 0.067, 0.067,                                      !- N416
    0.820, 0.682, 0.067, 0.067,                                      !- N420
    0.825, 0.682, 0.067, 0.067,                                      !- N424
    0.830, 0.681, 0.067, 0.067,                                      !- N428
    0.835, 0.683, 0.067, 0.067,                                      !- N432
    0.840, 0.680, 0.067, 0.067,                                      !- N436
    0.845, 0.679, 0.067, 0.067,                                      !- N440
    0.850, 0.678, 0.067, 0.067,                                      !- N444
    0.855, 0.677, 0.067, 0.067,                                      !- N448
    0.860, 0.674, 0.067, 0.067,                                      !- N452
    0.865, 0.672, 0.067, 0.067,                                      !- N456
    0.870, 0.672, 0.067, 0.067,                                      !- N460
    0.875, 0.671, 0.067, 0.067,                                      !- N464
    0.880, 0.667, 0.067, 0.067,                                      !- N468
    0.885, 0.666, 0.067, 0.067,                                      !- N472
    0.890, 0.660, 0.066, 0.066,                                      !- N476
    0.895, 0.659, 0.066, 0.066,                                      !- N480
    0.900, 0.656, 0.066, 0.066,                                      !- N484
    0.905, 0.649, 0.066, 0.066,                                      !- N488
    0.910, 0.644, 0.066, 0.066,                                      !- N492
    0.915, 0.640, 0.066, 0.066,                                      !- N496
    0.920, 0.636, 0.065, 0.065,                                      !- N500
    0.925, 0.635, 0.065, 0.065,                                      !- N504
    0.930, 0.631, 0.065, 0.065,                                      !- N508
    0.935, 0.630, 0.065, 0.065,                                      !- N512
    0.940, 0.624, 0.065, 0.065,                                      !- N516
    0.945, 0.621, 0.065, 0.065,                                      !- N520
    0.950, 0.618, 0.065, 0.065,                                      !- N524
    0.955, 0.614, 0.065, 0.065,                                      !- N528
    0.960, 0.608, 0.064, 0.064,                                      !- N532
    0.965, 0.605, 0.064, 0.064,                                      !- N536
    0.970, 0.600, 0.064, 0.064,                                      !- N540
    0.975, 0.596, 0.064, 0.064,                                      !- N544
    0.980, 0.594, 0.064, 0.064,                                      !- N548
    0.985, 0.591, 0.064, 0.064,                                      !- N552
    0.990, 0.584, 0.063, 0.063,                                      !- N556
    0.995, 0.579, 0.063, 0.063,                                      !- N560
    1.000, 0.576, 0.063, 0.063,                                      !- N564
    1.005, 0.574, 0.063, 0.063,                                      !- N568
    1.010, 0.573, 0.063, 0.063,                                      !- N572
    1.015, 0.572, 0.063, 0.063,                                      !- N576
    1.020, 0.572, 0.063, 0.063,                                      !- N580
    1.025, 0.572, 0.063, 0.063,                                      !- N584
    1.030, 0.574, 0.063, 0.063,                                      !- N588
    1.035, 0.576, 0.063, 0.063,                                      !- N592
    1.040, 0.579, 0.063, 0.063,                                      !- N596
    1.045, 0.585, 0.063, 0.063,                                      !- N600
    1.050, 0.589, 0.064, 0.064,                                      !- N604
    1.055, 0.593, 0.064, 0.064,                                      !- N608
    1.060, 0.597, 0.064, 0.064,                                      !- N612
    1.065, 0.600, 0.064, 0.064,                                      !- N616
    1.070, 0.602, 0.064, 0.064,                                      !- N620
    1.075, 0.605, 0.064, 0.064,                                      !- N624
    1.080, 0.608, 0.064, 0.064,                                      !- N628
    1.085, 0.615, 0.065, 0.065,                                      !- N632
    1.090, 0.620, 0.065, 0.065,                                      !- N636
    1.095, 0.625, 0.065, 0.065,                                      !- N640
    1.100, 0.628, 0.065, 0.065,                                      !- N644
    1.105, 0.631, 0.065, 0.065,                                      !- N648
    1.110, 0.635, 0.065, 0.065,                                      !- N652
    1.115, 0.637, 0.065, 0.065,                                      !- N656
    1.120, 0.639, 0.066, 0.066,                                      !- N660
    1.125, 0.639, 0.066, 0.066,                                      !- N664
    1.130, 0.640, 0.066, 0.066,                                      !- N668
    1.135, 0.638, 0.066, 0.066,                                      !- N672
    1.140, 0.638, 0.066, 0.066,                                      !- N676
    1.145, 0.637, 0.065, 0.065,                                      !- N680
    1.150, 0.634, 0.065, 0.065,                                      !- N684
    1.155, 0.632, 0.065, 0.065,                                      !- N688
    1.160, 0.632, 0.065, 0.065,                                      !- N692
    1.165, 0.631, 0.065, 0.065,                                      !- N696
    1.170, 0.627, 0.065, 0.065,                                      !- N700
    1.175, 0.624, 0.065, 0.065,                                      !- N704
    1.180, 0.618, 0.065, 0.065,                                      !- N708
    1.185, 0.611, 0.064, 0.064,                                      !- N712
    1.190, 0.601, 0.064, 0.064,                                      !- N716
    1.195, 0.600, 0.064, 0.064,                                      !- N720
    1.200, 0.605, 0.064, 0.064,                                      !- N724
    1.205, 0.611, 0.064, 0.064,                                      !- N728
    1.210, 0.619, 0.065, 0.065,                                      !- N732
    1.215, 0.625, 0.065, 0.065,                                      !- N736
    1.220, 0.634, 0.065, 0.065,                                      !- N740
    1.225, 0.640, 0.066, 0.066,                                      !- N744
    1.230, 0.644, 0.066, 0.066,                                      !- N748
    1.235, 0.647, 0.066, 0.066,                                      !- N752
    1.240, 0.650, 0.066, 0.066,                                      !- N756
    1.245, 0.653, 0.066, 0.066,                                      !- N760
    1.250, 0.656, 0.066, 0.066,                                      !- N764
    1.255, 0.658, 0.066, 0.066,                                      !- N768
    1.260, 0.661, 0.066, 0.066,                                      !- N772
    1.265, 0.662, 0.066, 0.066,                                      !- N776
    1.270, 0.667, 0.067, 0.067,                                      !- N780
    1.275, 0.668, 0.067, 0.067,                                      !- N784
    1.280, 0.671, 0.067, 0.067,                                      !- N788
    1.285, 0.675, 0.067, 0.067,                                      !- N792
    1.290, 0.678, 0.067, 0.067,                                      !- N796
    1.295, 0.679, 0.067, 0.067,                                      !- N800
    1.300, 0.682, 0.067, 0.067,                                      !- N804
    1.305, 0.684, 0.067, 0.067,                                      !- N808
    1.310, 0.687, 0.067, 0.067,                                      !- N812
    1.315, 0.689, 0.068, 0.068,                                      !- N816
    1.320, 0.692, 0.068, 0.068,                                      !- N820
    1.325, 0.693, 0.068, 0.068,                                      !- N824
    1.330, 0.695, 0.068, 0.068,                                      !- N828
    1.335, 0.697, 0.068, 0.068,                                      !- N832
    1.340, 0.698, 0.068, 0.068,                                      !- N836
    1.345, 0.698, 0.068, 0.068,                                      !- N840
    1.350, 0.698, 0.068, 0.068,                                      !- N844
    1.355, 0.695, 0.068, 0.068,                                      !- N848
    1.360, 0.692, 0.068, 0.068,                                      !- N852
    1.365, 0.692, 0.068, 0.068,                                      !- N856
    1.370, 0.687, 0.067, 0.067,                                      !- N860
    1.375, 0.682, 0.067, 0.067,                                      !- N864
    1.380, 0.676, 0.067, 0.067,                                      !- N868
    1.385, 0.678, 0.067, 0.067,                                      !- N872
    1.390, 0.676, 0.067, 0.067,                                      !- N876
    1.395, 0.675, 0.067, 0.067,                                      !- N880
    1.400, 0.676, 0.067, 0.067,                                      !- N884
    1.405, 0.675, 0.067, 0.067,                                      !- N888
    1.410, 0.671, 0.067, 0.067,                                      !- N892
    1.415, 0.670, 0.067, 0.067,                                      !- N896
    1.420, 0.673, 0.067, 0.067,                                      !- N900
    1.425, 0.671, 0.067, 0.067,                                      !- N904
    1.430, 0.668, 0.067, 0.067,                                      !- N908
    1.435, 0.670, 0.067, 0.067,                                      !- N912
    1.440, 0.670, 0.067, 0.067,                                      !- N916
    1.445, 0.668, 0.067, 0.067,                                      !- N920
    1.450, 0.670, 0.067, 0.067,                                      !- N924
    1.455, 0.670, 0.067, 0.067,                                      !- N928
    1.460, 0.673, 0.067, 0.067,                                      !- N932
    1.465, 0.676, 0.067, 0.067,                                      !- N936
    1.470, 0.681, 0.067, 0.067,                                      !- N940
    1.475, 0.684, 0.067, 0.067,                                      !- N944
    1.480, 0.689, 0.068, 0.068,                                      !- N948
    1.485, 0.690, 0.068, 0.068,                                      !- N952
    1.490, 0.695, 0.068, 0.068,                                      !- N956
    1.495, 0.698, 0.068, 0.068,                                      !- N960
    1.500, 0.703, 0.068, 0.068,                                      !- N964
    1.505, 0.706, 0.068, 0.068,                                      !- N968
    1.510, 0.711, 0.068, 0.068,                                      !- N972
    1.515, 0.714, 0.069, 0.069,                                      !- N976
    1.520, 0.718, 0.069, 0.069,                                      !- N980
    1.525, 0.719, 0.069, 0.069,                                      !- N984
    1.530, 0.724, 0.069, 0.069,                                      !- N988
    1.535, 0.724, 0.069, 0.069,                                      !- N992
    1.540, 0.728, 0.069, 0.069,                                      !- N996
    1.545, 0.728, 0.069, 0.069,                                      !- N1000
    1.550, 0.728, 0.069, 0.069,                                      !- N1004
    1.555, 0.728, 0.069, 0.069,                                      !- N1008
    1.560, 0.728, 0.069, 0.069,                                      !- N1012
    1.565, 0.728, 0.069, 0.069,                                      !- N1016
    1.570, 0.728, 0.069, 0.069,                                      !- N1020
    1.575, 0.728, 0.069, 0.069,                                      !- N1024
    1.580, 0.729, 0.069, 0.069,                                      !- N1028
    1.585, 0.731, 0.069, 0.069,                                      !- N1032
    1.590, 0.733, 0.069, 0.069,                                      !- N1036
    1.595, 0.735, 0.069, 0.069,                                      !- N1040
    1.600, 0.736, 0.069, 0.069,                                      !- N1044
    1.605, 0.738, 0.070, 0.070,                                      !- N1048
    1.610, 0.740, 0.070, 0.070,                                      !- N1052
    1.615, 0.741, 0.070, 0.070,                                      !- N1056
    1.620, 0.741, 0.070, 0.070,                                      !- N1060
    1.625, 0.741, 0.070, 0.070,                                      !- N1064
    1.630, 0.741, 0.070, 0.070,                                      !- N1068
    1.635, 0.741, 0.070, 0.070,                                      !- N1072
    1.640, 0.741, 0.070, 0.070,                                      !- N1076
    1.645, 0.743, 0.070, 0.070,                                      !- N1080
    1.650, 0.741, 0.070, 0.070,                                      !- N1084
    1.655, 0.740, 0.070, 0.070,                                      !- N1088
    1.660, 0.736, 0.069, 0.069,                                      !- N1092
    1.665, 0.735, 0.069, 0.069,                                      !- N1096
    1.670, 0.724, 0.069, 0.069,                                      !- N1100
    1.675, 0.716, 0.069, 0.069,                                      !- N1104
    1.680, 0.698, 0.068, 0.068,                                      !- N1108
    1.685, 0.673, 0.067, 0.067,                                      !- N1112
    1.690, 0.608, 0.064, 0.064,                                      !- N1116
    1.695, 0.574, 0.063, 0.063,                                      !- N1120
    1.700, 0.521, 0.061, 0.061,                                      !- N1124
    1.705, 0.493, 0.060, 0.060,                                      !- N1128
    1.710, 0.499, 0.060, 0.060,                                      !- N1132
    1.715, 0.507, 0.060, 0.060,                                      !- N1136
    1.720, 0.512, 0.060, 0.060,                                      !- N1140
    1.725, 0.526, 0.061, 0.061,                                      !- N1144
    1.730, 0.548, 0.062, 0.062,                                      !- N1148
    1.735, 0.546, 0.062, 0.062,                                      !- N1152
    1.740, 0.533, 0.061, 0.061,                                      !- N1156
    1.745, 0.527, 0.061, 0.061,                                      !- N1160
    1.750, 0.522, 0.061, 0.061,                                      !- N1164
    1.755, 0.530, 0.061, 0.061,                                      !- N1168
    1.760, 0.552, 0.062, 0.062,                                      !- N1172
    1.765, 0.568, 0.063, 0.063,                                      !- N1176
    1.770, 0.589, 0.064, 0.064,                                      !- N1180
    1.775, 0.600, 0.064, 0.064,                                      !- N1184
    1.780, 0.619, 0.065, 0.065,                                      !- N1188
    1.785, 0.625, 0.065, 0.065,                                      !- N1192
    1.790, 0.630, 0.065, 0.065,                                      !- N1196
    1.795, 0.632, 0.065, 0.065,                                      !- N1200
    1.800, 0.635, 0.065, 0.065,                                      !- N1204
    1.805, 0.637, 0.065, 0.065,                                      !- N1208
    1.810, 0.638, 0.066, 0.066,                                      !- N1212
    1.815, 0.638, 0.066, 0.066,                                      !- N1216
    1.820, 0.638, 0.066, 0.066,                                      !- N1220
    1.825, 0.640, 0.066, 0.066,                                      !- N1224
    1.830, 0.646, 0.066, 0.066,                                      !- N1228
    1.835, 0.649, 0.066, 0.066,                                      !- N1232
    1.840, 0.656, 0.066, 0.066,                                      !- N1236
    1.845, 0.658, 0.066, 0.066,                                      !- N1240
    1.850, 0.667, 0.067, 0.067,                                      !- N1244
    1.855, 0.673, 0.067, 0.067,                                      !- N1248
    1.860, 0.681, 0.067, 0.067,                                      !- N1252
    1.865, 0.681, 0.067, 0.067,                                      !- N1256
    1.870, 0.684, 0.067, 0.067,                                      !- N1260
    1.875, 0.687, 0.067, 0.067,                                      !- N1264
    1.880, 0.687, 0.067, 0.067,                                      !- N1268
    1.885, 0.685, 0.067, 0.067,                                      !- N1272
    1.890, 0.685, 0.067, 0.067,                                      !- N1276
    1.895, 0.685, 0.067, 0.067,                                      !- N1280
    1.900, 0.689, 0.068, 0.068,                                      !- N1284
    1.905, 0.682, 0.067, 0.067,                                      !- N1288
    1.910, 0.682, 0.067, 0.067,                                      !- N1292
    1.915, 0.679, 0.067, 0.067,                                      !- N1296
    1.920, 0.681, 0.067, 0.067,                                      !- N1300
    1.925, 0.678, 0.067, 0.067,                                      !- N1304
    1.930, 0.679, 0.067, 0.067,                                      !- N1308
    1.935, 0.679, 0.067, 0.067,                                      !- N1312
    1.940, 0.679, 0.067, 0.067,                                      !- N1316
    1.945, 0.681, 0.067, 0.067,                                      !- N1320
    1.950, 0.684, 0.067, 0.067,                                      !- N1324
    1.955, 0.685, 0.067, 0.067,                                      !- N1328
    1.960, 0.687, 0.067, 0.067,                                      !- N1332
    1.965, 0.685, 0.067, 0.067,                                      !- N1336
    1.970, 0.685, 0.067, 0.067,                                      !- N1340
    1.975, 0.687, 0.067, 0.067,                                      !- N1344
    1.980, 0.684, 0.067, 0.067,                                      !- N1348
    1.985, 0.684, 0.067, 0.067,                                      !- N1352
    1.990, 0.682, 0.067, 0.067,                                      !- N1356
    1.995, 0.681, 0.067, 0.067,                                      !- N1360
    2.000, 0.678, 0.067, 0.067,                                      !- N1364
    2.005, 0.673, 0.067, 0.067,                                      !- N1368
    2.010, 0.662, 0.066, 0.066,                                      !- N1372
    2.015, 0.655, 0.066, 0.066,                                      !- N1376
    2.020, 0.646, 0.066, 0.066,                                      !- N1380
    2.025, 0.638, 0.066, 0.066,                                      !- N1384
    2.030, 0.630, 0.065, 0.065,                                      !- N1388
    2.035, 0.622, 0.065, 0.065,                                      !- N1392
    2.040, 0.614, 0.065, 0.065,                                      !- N1396
    2.045, 0.608, 0.064, 0.064,                                      !- N1400
    2.050, 0.598, 0.064, 0.064,                                      !- N1404
    2.055, 0.593, 0.064, 0.064,                                      !- N1408
    2.060, 0.582, 0.063, 0.063,                                      !- N1412
    2.065, 0.575, 0.063, 0.063,                                      !- N1416
    2.070, 0.569, 0.063, 0.063,                                      !- N1420
    2.075, 0.568, 0.063, 0.063,                                      !- N1424
    2.080, 0.565, 0.063, 0.063,                                      !- N1428
    2.085, 0.565, 0.063, 0.063,                                      !- N1432
    2.090, 0.566, 0.063, 0.063,                                      !- N1436
    2.095, 0.566, 0.063, 0.063,                                      !- N1440
    2.100, 0.570, 0.063, 0.063,                                      !- N1444
    2.105, 0.571, 0.063, 0.063,                                      !- N1448
    2.110, 0.575, 0.063, 0.063,                                      !- N1452
    2.115, 0.577, 0.063, 0.063,                                      !- N1456
    2.120, 0.581, 0.063, 0.063,                                      !- N1460
    2.125, 0.582, 0.063, 0.063,                                      !- N1464
    2.130, 0.582, 0.063, 0.063,                                      !- N1468
    2.135, 0.581, 0.063, 0.063,                                      !- N1472
    2.140, 0.582, 0.063, 0.063,                                      !- N1476
    2.145, 0.583, 0.063, 0.063,                                      !- N1480
    2.150, 0.586, 0.063, 0.063,                                      !- N1484
    2.155, 0.585, 0.063, 0.063,                                      !- N1488
    2.160, 0.585, 0.063, 0.063,                                      !- N1492
    2.165, 0.585, 0.063, 0.063,                                      !- N1496
    2.170, 0.585, 0.063, 0.063,                                      !- N1500
    2.175, 0.585, 0.063, 0.063,                                      !- N1504
    2.180, 0.583, 0.063, 0.063,                                      !- N1508
    2.185, 0.581, 0.063, 0.063,                                      !- N1512
    2.190, 0.573, 0.063, 0.063,                                      !- N1516
    2.195, 0.569, 0.063, 0.063,                                      !- N1520
    2.200, 0.560, 0.062, 0.062,                                      !- N1524
    2.205, 0.556, 0.062, 0.062,                                      !- N1528
    2.210, 0.551, 0.062, 0.062,                                      !- N1532
    2.215, 0.545, 0.062, 0.062,                                      !- N1536
    2.220, 0.532, 0.061, 0.061,                                      !- N1540
    2.225, 0.521, 0.061, 0.061,                                      !- N1544
    2.230, 0.505, 0.060, 0.060,                                      !- N1548
    2.235, 0.486, 0.059, 0.059,                                      !- N1552
    2.240, 0.456, 0.058, 0.058,                                      !- N1556
    2.245, 0.429, 0.057, 0.057,                                      !- N1560
    2.250, 0.375, 0.055, 0.055,                                      !- N1564
    2.255, 0.330, 0.053, 0.053,                                      !- N1568
    2.260, 0.263, 0.051, 0.051,                                      !- N1572
    2.265, 0.220, 0.049, 0.049,                                      !- N1576
    2.270, 0.167, 0.047, 0.047,                                      !- N1580
    2.275, 0.142, 0.046, 0.046,                                      !- N1584
    2.280, 0.111, 0.044, 0.044,                                      !- N1588
    2.285, 0.093, 0.044, 0.044,                                      !- N1592
    2.290, 0.076, 0.043, 0.043,                                      !- N1596
    2.295, 0.063, 0.043, 0.043,                                      !- N1600
    2.300, 0.052, 0.042, 0.042,                                      !- N1604
    2.305, 0.049, 0.042, 0.042,                                      !- N1608
    2.310, 0.057, 0.042, 0.042,                                      !- N1612
    2.315, 0.068, 0.043, 0.043,                                      !- N1616
    2.320, 0.084, 0.043, 0.043,                                      !- N1620
    2.325, 0.089, 0.044, 0.044,                                      !- N1624
    2.330, 0.097, 0.044, 0.044,                                      !- N1628
    2.335, 0.099, 0.044, 0.044,                                      !- N1632
    2.340, 0.100, 0.044, 0.044,                                      !- N1636
    2.345, 0.100, 0.044, 0.044,                                      !- N1640
    2.350, 0.101, 0.044, 0.044,                                      !- N1644
    2.355, 0.110, 0.044, 0.044,                                      !- N1648
    2.360, 0.121, 0.045, 0.045,                                      !- N1652
    2.365, 0.125, 0.045, 0.045,                                      !- N1656
    2.370, 0.130, 0.045, 0.045,                                      !- N1660
    2.375, 0.132, 0.045, 0.045,                                      !- N1664
    2.380, 0.131, 0.045, 0.045,                                      !- N1668
    2.385, 0.131, 0.045, 0.045,                                      !- N1672
    2.390, 0.134, 0.045, 0.045,                                      !- N1676
    2.395, 0.138, 0.046, 0.046,                                      !- N1680
    2.400, 0.143, 0.046, 0.046,                                      !- N1684
    2.405, 0.148, 0.046, 0.046,                                      !- N1688
    2.410, 0.153, 0.046, 0.046,                                      !- N1692
    2.415, 0.152, 0.046, 0.046,                                      !- N1696
    2.420, 0.149, 0.046, 0.046,                                      !- N1700
    2.425, 0.144, 0.046, 0.046,                                      !- N1704
    2.430, 0.132, 0.045, 0.045,                                      !- N1708
    2.435, 0.128, 0.045, 0.045,                                      !- N1712
    2.440, 0.125, 0.045, 0.045,                                      !- N1716
    2.445, 0.124, 0.045, 0.045,                                      !- N1720
    2.450, 0.116, 0.045, 0.045,                                      !- N1724
    2.455, 0.113, 0.045, 0.045,                                      !- N1728
    2.460, 0.114, 0.045, 0.045,                                      !- N1732
    2.465, 0.117, 0.045, 0.045,                                      !- N1736
    2.470, 0.126, 0.045, 0.045,                                      !- N1740
    2.475, 0.128, 0.045, 0.045,                                      !- N1744
    2.480, 0.129, 0.045, 0.045,                                      !- N1748
    2.485, 0.135, 0.045, 0.045,                                      !- N1752
    2.490, 0.145, 0.046, 0.046,                                      !- N1756
    2.495, 0.150, 0.046, 0.046,                                      !- N1760
    2.500, 0.155, 0.046, 0.046;                                      !- N1764

MaterialProperty:GlazingSpectralData,
    WO18RT35SP,                                                      !- Name
    0.300, 0.000, 0.040, 0.040,                                      !- Back Reflectance 1
    0.305, 0.000, 0.040, 0.040,                                      !- Back Reflectance 2
    0.310, 0.000, 0.040, 0.040,                                      !- Back Reflectance 3
    0.315, 0.000, 0.040, 0.040,                                      !- Back Reflectance 4
    0.320, 0.000, 0.040, 0.040,                                      !- Back Reflectance 5
    0.325, 0.000, 0.040, 0.040,                                      !- N24
    0.330, 0.000, 0.040, 0.040,                                      !- N28
    0.335, 0.000, 0.040, 0.040,                                      !- N32
    0.340, 0.000, 0.040, 0.040,                                      !- N36
    0.345, 0.000, 0.040, 0.040,                                      !- N40
    0.350, 0.000, 0.040, 0.040,                                      !- N44
    0.355, 0.003, 0.040, 0.040,                                      !- N48
    0.360, 0.004, 0.040, 0.040,                                      !- N52
    0.365, 0.005, 0.040, 0.040,                                      !- N56
    0.370, 0.006, 0.040, 0.040,                                      !- N60
    0.375, 0.007, 0.040, 0.040,                                      !- N64
    0.380, 0.008, 0.040, 0.040,                                      !- N68
    0.385, 0.015, 0.041, 0.041,                                      !- N72
    0.390, 0.041, 0.042, 0.042,                                      !- N76
    0.395, 0.089, 0.044, 0.044,                                      !- N80
    0.400, 0.132, 0.045, 0.045,                                      !- N84
    0.405, 0.157, 0.046, 0.046,                                      !- N88
    0.410, 0.188, 0.048, 0.048,                                      !- N92
    0.415, 0.222, 0.049, 0.049,                                      !- N96
    0.420, 0.256, 0.050, 0.050,                                      !- N100
    0.425, 0.293, 0.052, 0.052,                                      !- N104
    0.430, 0.336, 0.053, 0.053,                                      !- N108
    0.435, 0.371, 0.055, 0.055,                                      !- N112
    0.440, 0.412, 0.056, 0.056,                                      !- N116
    0.445, 0.446, 0.058, 0.058,                                      !- N120
    0.450, 0.474, 0.059, 0.059,                                      !- N124
    0.455, 0.498, 0.060, 0.060,                                      !- N128
    0.460, 0.520, 0.061, 0.061,                                      !- N132
    0.465, 0.542, 0.062, 0.062,                                      !- N136
    0.470, 0.567, 0.063, 0.063,                                      !- N140
    0.475, 0.591, 0.064, 0.064,                                      !- N144
    0.480, 0.618, 0.065, 0.065,                                      !- N148
    0.485, 0.643, 0.066, 0.066,                                      !- N152
    0.490, 0.666, 0.067, 0.067,                                      !- N156
    0.495, 0.683, 0.067, 0.067,                                      !- N160
    0.500, 0.691, 0.068, 0.068,                                      !- N164
    0.505, 0.684, 0.067, 0.067,                                      !- N168
    0.510, 0.668, 0.067, 0.067,                                      !- N172
    0.515, 0.648, 0.066, 0.066,                                      !- N176
    0.520, 0.632, 0.065, 0.065,                                      !- N180
    0.525, 0.624, 0.065, 0.065,                                      !- N184
    0.530, 0.622, 0.065, 0.065,                                      !- N188
    0.535, 0.624, 0.065, 0.065,                                      !- N192
    0.540, 0.627, 0.065, 0.065,                                      !- N196
    0.545, 0.630, 0.065, 0.065,                                      !- N200
    0.550, 0.635, 0.065, 0.065,                                      !- N204
    0.555, 0.636, 0.065, 0.065,                                      !- N208
    0.560, 0.636, 0.065, 0.065,                                      !- N212
    0.565, 0.635, 0.065, 0.065,                                      !- N216
    0.570, 0.630, 0.065, 0.065,                                      !- N220
    0.575, 0.624, 0.065, 0.065,                                      !- N224
    0.580, 0.616, 0.065, 0.065,                                      !- N228
    0.585, 0.607, 0.064, 0.064,                                      !- N232
    0.590, 0.597, 0.064, 0.064,                                      !- N236
    0.595, 0.588, 0.064, 0.064,                                      !- N240
    0.600, 0.581, 0.063, 0.063,                                      !- N244
    0.605, 0.573, 0.063, 0.063,                                      !- N248
    0.610, 0.567, 0.063, 0.063,                                      !- N252
    0.615, 0.560, 0.062, 0.062,                                      !- N256
    0.620, 0.555, 0.062, 0.062,                                      !- N260
    0.625, 0.551, 0.062, 0.062,                                      !- N264
    0.630, 0.547, 0.062, 0.062,                                      !- N268
    0.635, 0.545, 0.062, 0.062,                                      !- N272
    0.640, 0.544, 0.062, 0.062,                                      !- N276
    0.645, 0.545, 0.062, 0.062,                                      !- N280
    0.650, 0.545, 0.062, 0.062,                                      !- N284
    0.655, 0.547, 0.062, 0.062,                                      !- N288
    0.660, 0.551, 0.062, 0.062,                                      !- N292
    0.665, 0.555, 0.062, 0.062,                                      !- N296
    0.670, 0.559, 0.062, 0.062,                                      !- N300
    0.675, 0.564, 0.063, 0.063,                                      !- N304
    0.680, 0.569, 0.063, 0.063,                                      !- N308
    0.685, 0.573, 0.063, 0.063,                                      !- N312
    0.690, 0.578, 0.063, 0.063,                                      !- N316
    0.695, 0.583, 0.063, 0.063,                                      !- N320
    0.700, 0.588, 0.064, 0.064,                                      !- N324
    0.705, 0.595, 0.064, 0.064,                                      !- N328
    0.710, 0.601, 0.064, 0.064,                                      !- N332
    0.715, 0.608, 0.064, 0.064,                                      !- N336
    0.720, 0.612, 0.064, 0.064,                                      !- N340
    0.725, 0.615, 0.065, 0.065,                                      !- N344
    0.730, 0.620, 0.065, 0.065,                                      !- N348
    0.735, 0.624, 0.065, 0.065,                                      !- N352
    0.740, 0.628, 0.065, 0.065,                                      !- N356
    0.745, 0.632, 0.065, 0.065,                                      !- N360
    0.750, 0.636, 0.065, 0.065,                                      !- N364
    0.755, 0.640, 0.066, 0.066,                                      !- N368
    0.760, 0.647, 0.066, 0.066,                                      !- N372
    0.765, 0.651, 0.066, 0.066,                                      !- N376
    0.770, 0.656, 0.066, 0.066,                                      !- N380
    0.775, 0.661, 0.066, 0.066,                                      !- N384
    0.780, 0.662, 0.066, 0.066,                                      !- N388
    0.785, 0.666, 0.067, 0.067,                                      !- N392
    0.790, 0.669, 0.067, 0.067,                                      !- N396
    0.795, 0.671, 0.067, 0.067,                                      !- N400
    0.800, 0.676, 0.067, 0.067,                                      !- N404
    0.805, 0.678, 0.067, 0.067,                                      !- N408
    0.810, 0.678, 0.067, 0.067,                                      !- N412
    0.815, 0.680, 0.067, 0.067,                                      !- N416
    0.820, 0.681, 0.067, 0.067,                                      !- N420
    0.825, 0.681, 0.067, 0.067,                                      !- N424
    0.830, 0.680, 0.067, 0.067,                                      !- N428
    0.835, 0.682, 0.067, 0.067,                                      !- N432
    0.840, 0.678, 0.067, 0.067,                                      !- N436
    0.845, 0.678, 0.067, 0.067,                                      !- N440
    0.850, 0.677, 0.067, 0.067,                                      !- N444
    0.855, 0.675, 0.067, 0.067,                                      !- N448
    0.860, 0.672, 0.067, 0.067,                                      !- N452
    0.865, 0.671, 0.067, 0.067,                                      !- N456
    0.870, 0.671, 0.067, 0.067,                                      !- N460
    0.875, 0.670, 0.067, 0.067,                                      !- N464
    0.880, 0.665, 0.067, 0.067,                                      !- N468
    0.885, 0.665, 0.067, 0.067,                                      !- N472
    0.890, 0.659, 0.066, 0.066,                                      !- N476
    0.895, 0.658, 0.066, 0.066,                                      !- N480
    0.900, 0.655, 0.066, 0.066,                                      !- N484
    0.905, 0.648, 0.066, 0.066,                                      !- N488
    0.910, 0.642, 0.066, 0.066,                                      !- N492
    0.915, 0.638, 0.066, 0.066,                                      !- N496
    0.920, 0.634, 0.065, 0.065,                                      !- N500
    0.925, 0.633, 0.065, 0.065,                                      !- N504
    0.930, 0.629, 0.065, 0.065,                                      !- N508
    0.935, 0.628, 0.065, 0.065,                                      !- N512
    0.940, 0.622, 0.065, 0.065,                                      !- N516
    0.945, 0.619, 0.065, 0.065,                                      !- N520
    0.950, 0.616, 0.065, 0.065,                                      !- N524
    0.955, 0.612, 0.064, 0.064,                                      !- N528
    0.960, 0.605, 0.064, 0.064,                                      !- N532
    0.965, 0.602, 0.064, 0.064,                                      !- N536
    0.970, 0.597, 0.064, 0.064,                                      !- N540
    0.975, 0.593, 0.064, 0.064,                                      !- N544
    0.980, 0.591, 0.064, 0.064,                                      !- N548
    0.985, 0.588, 0.064, 0.064,                                      !- N552
    0.990, 0.581, 0.063, 0.063,                                      !- N556
    0.995, 0.576, 0.063, 0.063,                                      !- N560
    1.000, 0.572, 0.063, 0.063,                                      !- N564
    1.005, 0.570, 0.063, 0.063,                                      !- N568
    1.010, 0.569, 0.063, 0.063,                                      !- N572
    1.015, 0.568, 0.063, 0.063,                                      !- N576
    1.020, 0.568, 0.063, 0.063,                                      !- N580
    1.025, 0.568, 0.063, 0.063,                                      !- N584
    1.030, 0.570, 0.063, 0.063,                                      !- N588
    1.035, 0.572, 0.063, 0.063,                                      !- N592
    1.040, 0.575, 0.063, 0.063,                                      !- N596
    1.045, 0.581, 0.063, 0.063,                                      !- N600
    1.050, 0.585, 0.063, 0.063,                                      !- N604
    1.055, 0.590, 0.064, 0.064,                                      !- N608
    1.060, 0.593, 0.064, 0.064,                                      !- N612
    1.065, 0.596, 0.064, 0.064,                                      !- N616
    1.070, 0.598, 0.064, 0.064,                                      !- N620
    1.075, 0.602, 0.064, 0.064,                                      !- N624
    1.080, 0.605, 0.064, 0.064,                                      !- N628
    1.085, 0.612, 0.064, 0.064,                                      !- N632
    1.090, 0.617, 0.065, 0.065,                                      !- N636
    1.095, 0.622, 0.065, 0.065,                                      !- N640
    1.100, 0.626, 0.065, 0.065,                                      !- N644
    1.105, 0.629, 0.065, 0.065,                                      !- N648
    1.110, 0.634, 0.065, 0.065,                                      !- N652
    1.115, 0.636, 0.065, 0.065,                                      !- N656
    1.120, 0.638, 0.066, 0.066,                                      !- N660
    1.125, 0.639, 0.066, 0.066,                                      !- N664
    1.130, 0.640, 0.066, 0.066,                                      !- N668
    1.135, 0.638, 0.066, 0.066,                                      !- N672
    1.140, 0.638, 0.066, 0.066,                                      !- N676
    1.145, 0.637, 0.065, 0.065,                                      !- N680
    1.150, 0.634, 0.065, 0.065,                                      !- N684
    1.155, 0.632, 0.065, 0.065,                                      !- N688
    1.160, 0.632, 0.065, 0.065,                                      !- N692
    1.165, 0.631, 0.065, 0.065,                                      !- N696
    1.170, 0.627, 0.065, 0.065,                                      !- N700
    1.175, 0.624, 0.065, 0.065,                                      !- N704
    1.180, 0.618, 0.065, 0.065,                                      !- N708
    1.185, 0.611, 0.064, 0.064,                                      !- N712
    1.190, 0.601, 0.064, 0.064,                                      !- N716
    1.195, 0.600, 0.064, 0.064,                                      !- N720
    1.200, 0.605, 0.064, 0.064,                                      !- N724
    1.205, 0.611, 0.064, 0.064,                                      !- N728
    1.210, 0.619, 0.065, 0.065,                                      !- N732
    1.215, 0.625, 0.065, 0.065,                                      !- N736
    1.220, 0.634, 0.065, 0.065,                                      !- N740
    1.225, 0.640, 0.066, 0.066,                                      !- N744
    1.230, 0.644, 0.066, 0.066,                                      !- N748
    1.235, 0.647, 0.066, 0.066,                                      !- N752
    1.240, 0.650, 0.066, 0.066,                                      !- N756
    1.245, 0.653, 0.066, 0.066,                                      !- N760
    1.250, 0.656, 0.066, 0.066,                                      !- N764
    1.255, 0.658, 0.066, 0.066,                                      !- N768
    1.260, 0.661, 0.066, 0.066,                                      !- N772
    1.265, 0.662, 0.066, 0.066,                                      !- N776
    1.270, 0.667, 0.067, 0.067,                                      !- N780
    1.275, 0.668, 0.067, 0.067,                                      !- N784
    1.280, 0.671, 0.067, 0.067,                                      !- N788
    1.285, 0.675, 0.067, 0.067,                                      !- N792
    1.290, 0.678, 0.067, 0.067,                                      !- N796
    1.295, 0.679, 0.067, 0.067,                                      !- N800
    1.300, 0.682, 0.067, 0.067,                                      !- N804
    1.305, 0.684, 0.067, 0.067,                                      !- N808
    1.310, 0.687, 0.067, 0.067,                                      !- N812
    1.315, 0.689, 0.068, 0.068,                                      !- N816
    1.320, 0.692, 0.068, 0.068,                                      !- N820
    1.325, 0.693, 0.068, 0.068,                                      !- N824
    1.330, 0.695, 0.068, 0.068,                                      !- N828
    1.335, 0.697, 0.068, 0.068,                                      !- N832
    1.340, 0.698, 0.068, 0.068,                                      !- N836
    1.345, 0.698, 0.068, 0.068,                                      !- N840
    1.350, 0.698, 0.068, 0.068,                                      !- N844
    1.355, 0.695, 0.068, 0.068,                                      !- N848
    1.360, 0.692, 0.068, 0.068,                                      !- N852
    1.365, 0.692, 0.068, 0.068,                                      !- N856
    1.370, 0.687, 0.067, 0.067,                                      !- N860
    1.375, 0.682, 0.067, 0.067,                                      !- N864
    1.380, 0.676, 0.067, 0.067,                                      !- N868
    1.385, 0.678, 0.067, 0.067,                                      !- N872
    1.390, 0.676, 0.067, 0.067,                                      !- N876
    1.395, 0.675, 0.067, 0.067,                                      !- N880
    1.400, 0.676, 0.067, 0.067,                                      !- N884
    1.405, 0.675, 0.067, 0.067,                                      !- N888
    1.410, 0.671, 0.067, 0.067,                                      !- N892
    1.415, 0.670, 0.067, 0.067,                                      !- N896
    1.420, 0.673, 0.067, 0.067,                                      !- N900
    1.425, 0.671, 0.067, 0.067,                                      !- N904
    1.430, 0.668, 0.067, 0.067,                                      !- N908
    1.435, 0.670, 0.067, 0.067,                                      !- N912
    1.440, 0.670, 0.067, 0.067,                                      !- N916
    1.445, 0.668, 0.067, 0.067,                                      !- N920
    1.450, 0.670, 0.067, 0.067,                                      !- N924
    1.455, 0.670, 0.067, 0.067,                                      !- N928
    1.460, 0.673, 0.067, 0.067,                                      !- N932
    1.465, 0.676, 0.067, 0.067,                                      !- N936
    1.470, 0.681, 0.067, 0.067,                                      !- N940
    1.475, 0.684, 0.067, 0.067,                                      !- N944
    1.480, 0.689, 0.068, 0.068,                                      !- N948
    1.485, 0.690, 0.068, 0.068,                                      !- N952
    1.490, 0.695, 0.068, 0.068,                                      !- N956
    1.495, 0.698, 0.068, 0.068,                                      !- N960
    1.500, 0.703, 0.068, 0.068,                                      !- N964
    1.505, 0.706, 0.068, 0.068,                                      !- N968
    1.510, 0.711, 0.068, 0.068,                                      !- N972
    1.515, 0.714, 0.069, 0.069,                                      !- N976
    1.520, 0.718, 0.069, 0.069,                                      !- N980
    1.525, 0.719, 0.069, 0.069,                                      !- N984
    1.530, 0.724, 0.069, 0.069,                                      !- N988
    1.535, 0.724, 0.069, 0.069,                                      !- N992
    1.540, 0.728, 0.069, 0.069,                                      !- N996
    1.545, 0.728, 0.069, 0.069,                                      !- N1000
    1.550, 0.728, 0.069, 0.069,                                      !- N1004
    1.555, 0.728, 0.069, 0.069,                                      !- N1008
    1.560, 0.728, 0.069, 0.069,                                      !- N1012
    1.565, 0.728, 0.069, 0.069,                                      !- N1016
    1.570, 0.728, 0.069, 0.069,                                      !- N1020
    1.575, 0.728, 0.069, 0.069,                                      !- N1024
    1.580, 0.729, 0.069, 0.069,                                      !- N1028
    1.585, 0.731, 0.069, 0.069,                                      !- N1032
    1.590, 0.733, 0.069, 0.069,                                      !- N1036
    1.595, 0.735, 0.069, 0.069,                                      !- N1040
    1.600, 0.736, 0.069, 0.069,                                      !- N1044
    1.605, 0.738, 0.070, 0.070,                                      !- N1048
    1.610, 0.740, 0.070, 0.070,                                      !- N1052
    1.615, 0.741, 0.070, 0.070,                                      !- N1056
    1.620, 0.741, 0.070, 0.070,                                      !- N1060
    1.625, 0.741, 0.070, 0.070,                                      !- N1064
    1.630, 0.741, 0.070, 0.070,                                      !- N1068
    1.635, 0.741, 0.070, 0.070,                                      !- N1072
    1.640, 0.741, 0.070, 0.070,                                      !- N1076
    1.645, 0.743, 0.070, 0.070,                                      !- N1080
    1.650, 0.741, 0.070, 0.070,                                      !- N1084
    1.655, 0.740, 0.070, 0.070,                                      !- N1088
    1.660, 0.736, 0.069, 0.069,                                      !- N1092
    1.665, 0.735, 0.069, 0.069,                                      !- N1096
    1.670, 0.724, 0.069, 0.069,                                      !- N1100
    1.675, 0.716, 0.069, 0.069,                                      !- N1104
    1.680, 0.698, 0.068, 0.068,                                      !- N1108
    1.685, 0.673, 0.067, 0.067,                                      !- N1112
    1.690, 0.608, 0.064, 0.064,                                      !- N1116
    1.695, 0.574, 0.063, 0.063,                                      !- N1120
    1.700, 0.521, 0.061, 0.061,                                      !- N1124
    1.705, 0.493, 0.060, 0.060,                                      !- N1128
    1.710, 0.499, 0.060, 0.060,                                      !- N1132
    1.715, 0.507, 0.060, 0.060,                                      !- N1136
    1.720, 0.512, 0.060, 0.060,                                      !- N1140
    1.725, 0.526, 0.061, 0.061,                                      !- N1144
    1.730, 0.548, 0.062, 0.062,                                      !- N1148
    1.735, 0.546, 0.062, 0.062,                                      !- N1152
    1.740, 0.533, 0.061, 0.061,                                      !- N1156
    1.745, 0.527, 0.061, 0.061,                                      !- N1160
    1.750, 0.522, 0.061, 0.061,                                      !- N1164
    1.755, 0.530, 0.061, 0.061,                                      !- N1168
    1.760, 0.552, 0.062, 0.062,                                      !- N1172
    1.765, 0.568, 0.063, 0.063,                                      !- N1176
    1.770, 0.589, 0.064, 0.064,                                      !- N1180
    1.775, 0.600, 0.064, 0.064,                                      !- N1184
    1.780, 0.619, 0.065, 0.065,                                      !- N1188
    1.785, 0.625, 0.065, 0.065,                                      !- N1192
    1.790, 0.630, 0.065, 0.065,                                      !- N1196
    1.795, 0.632, 0.065, 0.065,                                      !- N1200
    1.800, 0.635, 0.065, 0.065,                                      !- N1204
    1.805, 0.637, 0.065, 0.065,                                      !- N1208
    1.810, 0.638, 0.066, 0.066,                                      !- N1212
    1.815, 0.638, 0.066, 0.066,                                      !- N1216
    1.820, 0.638, 0.066, 0.066,                                      !- N1220
    1.825, 0.640, 0.066, 0.066,                                      !- N1224
    1.830, 0.646, 0.066, 0.066,                                      !- N1228
    1.835, 0.649, 0.066, 0.066,                                      !- N1232
    1.840, 0.656, 0.066, 0.066,                                      !- N1236
    1.845, 0.658, 0.066, 0.066,                                      !- N1240
    1.850, 0.667, 0.067, 0.067,                                      !- N1244
    1.855, 0.673, 0.067, 0.067,                                      !- N1248
    1.860, 0.681, 0.067, 0.067,                                      !- N1252
    1.865, 0.681, 0.067, 0.067,                                      !- N1256
    1.870, 0.684, 0.067, 0.067,                                      !- N1260
    1.875, 0.687, 0.067, 0.067,                                      !- N1264
    1.880, 0.687, 0.067, 0.067,                                      !- N1268
    1.885, 0.685, 0.067, 0.067,                                      !- N1272
    1.890, 0.685, 0.067, 0.067,                                      !- N1276
    1.895, 0.685, 0.067, 0.067,                                      !- N1280
    1.900, 0.689, 0.068, 0.068,                                      !- N1284
    1.905, 0.682, 0.067, 0.067,                                      !- N1288
    1.910, 0.682, 0.067, 0.067,                                      !- N1292
    1.915, 0.679, 0.067, 0.067,                                      !- N1296
    1.920, 0.681, 0.067, 0.067,                                      !- N1300
    1.925, 0.678, 0.067, 0.067,                                      !- N1304
    1.930, 0.679, 0.067, 0.067,                                      !- N1308
    1.935, 0.679, 0.067, 0.067,                                      !- N1312
    1.940, 0.679, 0.067, 0.067,                                      !- N1316
    1.945, 0.681, 0.067, 0.067,                                      !- N1320
    1.950, 0.684, 0.067, 0.067,                                      !- N1324
    1.955, 0.685, 0.067, 0.067,                                      !- N1328
    1.960, 0.687, 0.067, 0.067,                                      !- N1332
    1.965, 0.685, 0.067, 0.067,                                      !- N1336
    1.970, 0.685, 0.067, 0.067,                                      !- N1340
    1.975, 0.687, 0.067, 0.067,                                      !- N1344
    1.980, 0.684, 0.067, 0.067,                                      !- N1348
    1.985, 0.684, 0.067, 0.067,                                      !- N1352
    1.990, 0.682, 0.067, 0.067,                                      !- N1356
    1.995, 0.681, 0.067, 0.067,                                      !- N1360
    2.000, 0.678, 0.067, 0.067,                                      !- N1364
    2.005, 0.673, 0.067, 0.067,                                      !- N1368
    2.010, 0.662, 0.066, 0.066,                                      !- N1372
    2.015, 0.655, 0.066, 0.066,                                      !- N1376
    2.020, 0.646, 0.066, 0.066,                                      !- N1380
    2.025, 0.638, 0.066, 0.066,                                      !- N1384
    2.030, 0.630, 0.065, 0.065,                                      !- N1388
    2.035, 0.622, 0.065, 0.065,                                      !- N1392
    2.040, 0.614, 0.065, 0.065,                                      !- N1396
    2.045, 0.608, 0.064, 0.064,                                      !- N1400
    2.050, 0.598, 0.064, 0.064,                                      !- N1404
    2.055, 0.593, 0.064, 0.064,                                      !- N1408
    2.060, 0.582, 0.063, 0.063,                                      !- N1412
    2.065, 0.575, 0.063, 0.063,                                      !- N1416
    2.070, 0.569, 0.063, 0.063,                                      !- N1420
    2.075, 0.568, 0.063, 0.063,                                      !- N1424
    2.080, 0.565, 0.063, 0.063,                                      !- N1428
    2.085, 0.565, 0.063, 0.063,                                      !- N1432
    2.090, 0.566, 0.063, 0.063,                                      !- N1436
    2.095, 0.566, 0.063, 0.063,                                      !- N1440
    2.100, 0.570, 0.063, 0.063,                                      !- N1444
    2.105, 0.571, 0.063, 0.063,                                      !- N1448
    2.110, 0.575, 0.063, 0.063,                                      !- N1452
    2.115, 0.577, 0.063, 0.063,                                      !- N1456
    2.120, 0.581, 0.063, 0.063,                                      !- N1460
    2.125, 0.582, 0.063, 0.063,                                      !- N1464
    2.130, 0.582, 0.063, 0.063,                                      !- N1468
    2.135, 0.581, 0.063, 0.063,                                      !- N1472
    2.140, 0.582, 0.063, 0.063,                                      !- N1476
    2.145, 0.583, 0.063, 0.063,                                      !- N1480
    2.150, 0.586, 0.063, 0.063,                                      !- N1484
    2.155, 0.585, 0.063, 0.063,                                      !- N1488
    2.160, 0.585, 0.063, 0.063,                                      !- N1492
    2.165, 0.585, 0.063, 0.063,                                      !- N1496
    2.170, 0.585, 0.063, 0.063,                                      !- N1500
    2.175, 0.585, 0.063, 0.063,                                      !- N1504
    2.180, 0.583, 0.063, 0.063,                                      !- N1508
    2.185, 0.581, 0.063, 0.063,                                      !- N1512
    2.190, 0.573, 0.063, 0.063,                                      !- N1516
    2.195, 0.569, 0.063, 0.063,                                      !- N1520
    2.200, 0.560, 0.062, 0.062,                                      !- N1524
    2.205, 0.556, 0.062, 0.062,                                      !- N1528
    2.210, 0.551, 0.062, 0.062,                                      !- N1532
    2.215, 0.545, 0.062, 0.062,                                      !- N1536
    2.220, 0.532, 0.061, 0.061,                                      !- N1540
    2.225, 0.521, 0.061, 0.061,                                      !- N1544
    2.230, 0.505, 0.060, 0.060,                                      !- N1548
    2.235, 0.486, 0.059, 0.059,                                      !- N1552
    2.240, 0.456, 0.058, 0.058,                                      !- N1556
    2.245, 0.429, 0.057, 0.057,                                      !- N1560
    2.250, 0.375, 0.055, 0.055,                                      !- N1564
    2.255, 0.330, 0.053, 0.053,                                      !- N1568
    2.260, 0.263, 0.051, 0.051,                                      !- N1572
    2.265, 0.220, 0.049, 0.049,                                      !- N1576
    2.270, 0.167, 0.047, 0.047,                                      !- N1580
    2.275, 0.142, 0.046, 0.046,                                      !- N1584
    2.280, 0.111, 0.044, 0.044,                                      !- N1588
    2.285, 0.093, 0.044, 0.044,                                      !- N1592
    2.290, 0.076, 0.043, 0.043,                                      !- N1596
    2.295, 0.063, 0.043, 0.043,                                      !- N1600
    2.300, 0.052, 0.042, 0.042,                                      !- N1604
    2.305, 0.049, 0.042, 0.042,                                      !- N1608
    2.310, 0.057, 0.042, 0.042,                                      !- N1612
    2.315, 0.068, 0.043, 0.043,                                      !- N1616
    2.320, 0.084, 0.043, 0.043,                                      !- N1620
    2.325, 0.089, 0.044, 0.044,                                      !- N1624
    2.330, 0.097, 0.044, 0.044,                                      !- N1628
    2.335, 0.099, 0.044, 0.044,                                      !- N1632
    2.340, 0.100, 0.044, 0.044,                                      !- N1636
    2.345, 0.100, 0.044, 0.044,                                      !- N1640
    2.350, 0.101, 0.044, 0.044,                                      !- N1644
    2.355, 0.110, 0.044, 0.044,                                      !- N1648
    2.360, 0.121, 0.045, 0.045,                                      !- N1652
    2.365, 0.125, 0.045, 0.045,                                      !- N1656
    2.370, 0.130, 0.045, 0.045,                                      !- N1660
    2.375, 0.132, 0.045, 0.045,                                      !- N1664
    2.380, 0.131, 0.045, 0.045,                                      !- N1668
    2.385, 0.131, 0.045, 0.045,                                      !- N1672
    2.390, 0.134, 0.045, 0.045,                                      !- N1676
    2.395, 0.138, 0.046, 0.046,                                      !- N1680
    2.400, 0.143, 0.046, 0.046,                                      !- N1684
    2.405, 0.148, 0.046, 0.046,                                      !- N1688
    2.410, 0.153, 0.046, 0.046,                                      !- N1692
    2.415, 0.152, 0.046, 0.046,                                      !- N1696
    2.420, 0.149, 0.046, 0.046,                                      !- N1700
    2.425, 0.144, 0.046, 0.046,                                      !- N1704
    2.430, 0.132, 0.045, 0.045,                                      !- N1708
    2.435, 0.128, 0.045, 0.045,                                      !- N1712
    2.440, 0.125, 0.045, 0.045,                                      !- N1716
    2.445, 0.124, 0.045, 0.045,                                      !- N1720
    2.450, 0.116, 0.045, 0.045,                                      !- N1724
    2.455, 0.113, 0.045, 0.045,                                      !- N1728
    2.460, 0.114, 0.045, 0.045,                                      !- N1732
    2.465, 0.117, 0.045, 0.045,                                      !- N1736
    2.470, 0.126, 0.045, 0.045,                                      !- N1740
    2.475, 0.128, 0.045, 0.045,                                      !- N1744
    2.480, 0.129, 0.045, 0.045,                                      !- N1748
    2.485, 0.135, 0.045, 0.045,                                      !- N1752
    2.490, 0.145, 0.046, 0.046,                                      !- N1756
    2.495, 0.150, 0.046, 0.046,                                      !- N1760
    2.500, 0.155, 0.046, 0.046;                                      !- N1764

MaterialProperty:GlazingSpectralData,
    WO18RT37SP,                                                      !- Name
    0.300, 0.000, 0.040, 0.040,                                      !- Back Reflectance 1
    0.305, 0.000, 0.040, 0.040,                                      !- Back Reflectance 2
    0.310, 0.000, 0.040, 0.040,                                      !- Back Reflectance 3
    0.315, 0.000, 0.040, 0.040,                                      !- Back Reflectance 4
    0.320, 0.000, 0.040, 0.040,                                      !- Back Reflectance 5
    0.325, 0.000, 0.040, 0.040,                                      !- N24
    0.330, 0.000, 0.040, 0.040,                                      !- N28
    0.335, 0.000, 0.040, 0.040,                                      !- N32
    0.340, 0.000, 0.040, 0.040,                                      !- N36
    0.345, 0.000, 0.040, 0.040,                                      !- N40
    0.350, 0.000, 0.040, 0.040,                                      !- N44
    0.355, 0.003, 0.040, 0.040,                                      !- N48
    0.360, 0.003, 0.040, 0.040,                                      !- N52
    0.365, 0.004, 0.040, 0.040,                                      !- N56
    0.370, 0.004, 0.040, 0.040,                                      !- N60
    0.375, 0.005, 0.040, 0.040,                                      !- N64
    0.380, 0.005, 0.040, 0.040,                                      !- N68
    0.385, 0.011, 0.040, 0.040,                                      !- N72
    0.390, 0.032, 0.041, 0.041,                                      !- N76
    0.395, 0.079, 0.043, 0.043,                                      !- N80
    0.400, 0.123, 0.045, 0.045,                                      !- N84
    0.405, 0.148, 0.046, 0.046,                                      !- N88
    0.410, 0.178, 0.047, 0.047,                                      !- N92
    0.415, 0.210, 0.048, 0.048,                                      !- N96
    0.420, 0.243, 0.050, 0.050,                                      !- N100
    0.425, 0.279, 0.051, 0.051,                                      !- N104
    0.430, 0.321, 0.053, 0.053,                                      !- N108
    0.435, 0.355, 0.054, 0.054,                                      !- N112
    0.440, 0.395, 0.056, 0.056,                                      !- N116
    0.445, 0.429, 0.057, 0.057,                                      !- N120
    0.450, 0.457, 0.058, 0.058,                                      !- N124
    0.455, 0.480, 0.059, 0.059,                                      !- N128
    0.460, 0.502, 0.060, 0.060,                                      !- N132
    0.465, 0.524, 0.061, 0.061,                                      !- N136
    0.470, 0.550, 0.062, 0.062,                                      !- N140
    0.475, 0.575, 0.063, 0.063,                                      !- N144
    0.480, 0.603, 0.064, 0.064,                                      !- N148
    0.485, 0.629, 0.065, 0.065,                                      !- N152
    0.490, 0.654, 0.066, 0.066,                                      !- N156
    0.495, 0.671, 0.067, 0.067,                                      !- N160
    0.500, 0.679, 0.067, 0.067,                                      !- N164
    0.505, 0.671, 0.067, 0.067,                                      !- N168
    0.510, 0.652, 0.066, 0.066,                                      !- N172
    0.515, 0.630, 0.065, 0.065,                                      !- N176
    0.520, 0.612, 0.064, 0.064,                                      !- N180
    0.525, 0.603, 0.064, 0.064,                                      !- N184
    0.530, 0.600, 0.064, 0.064,                                      !- N188
    0.535, 0.603, 0.064, 0.064,                                      !- N192
    0.540, 0.606, 0.064, 0.064,                                      !- N196
    0.545, 0.610, 0.064, 0.064,                                      !- N200
    0.550, 0.615, 0.065, 0.065,                                      !- N204
    0.555, 0.617, 0.065, 0.065,                                      !- N208
    0.560, 0.617, 0.065, 0.065,                                      !- N212
    0.565, 0.616, 0.065, 0.065,                                      !- N216
    0.570, 0.612, 0.064, 0.064,                                      !- N220
    0.575, 0.606, 0.064, 0.064,                                      !- N224
    0.580, 0.598, 0.064, 0.064,                                      !- N228
    0.585, 0.589, 0.064, 0.064,                                      !- N232
    0.590, 0.579, 0.063, 0.063,                                      !- N236
    0.595, 0.571, 0.063, 0.063,                                      !- N240
    0.600, 0.564, 0.063, 0.063,                                      !- N244
    0.605, 0.557, 0.062, 0.062,                                      !- N248
    0.610, 0.551, 0.062, 0.062,                                      !- N252
    0.615, 0.545, 0.062, 0.062,                                      !- N256
    0.620, 0.540, 0.062, 0.062,                                      !- N260
    0.625, 0.536, 0.061, 0.061,                                      !- N264
    0.630, 0.533, 0.061, 0.061,                                      !- N268
    0.635, 0.531, 0.061, 0.061,                                      !- N272
    0.640, 0.531, 0.061, 0.061,                                      !- N276
    0.645, 0.532, 0.061, 0.061,                                      !- N280
    0.650, 0.532, 0.061, 0.061,                                      !- N284
    0.655, 0.535, 0.061, 0.061,                                      !- N288
    0.660, 0.540, 0.062, 0.062,                                      !- N292
    0.665, 0.544, 0.062, 0.062,                                      !- N296
    0.670, 0.549, 0.062, 0.062,                                      !- N300
    0.675, 0.554, 0.062, 0.062,                                      !- N304
    0.680, 0.559, 0.062, 0.062,                                      !- N308
    0.685, 0.563, 0.063, 0.063,                                      !- N312
    0.690, 0.569, 0.063, 0.063,                                      !- N316
    0.695, 0.575, 0.063, 0.063,                                      !- N320
    0.700, 0.580, 0.063, 0.063,                                      !- N324
    0.705, 0.587, 0.063, 0.063,                                      !- N328
    0.710, 0.593, 0.064, 0.064,                                      !- N332
    0.715, 0.602, 0.064, 0.064,                                      !- N336
    0.720, 0.606, 0.064, 0.064,                                      !- N340
    0.725, 0.610, 0.064, 0.064,                                      !- N344
    0.730, 0.615, 0.065, 0.065,                                      !- N348
    0.735, 0.619, 0.065, 0.065,                                      !- N352
    0.740, 0.624, 0.065, 0.065,                                      !- N356
    0.745, 0.627, 0.065, 0.065,                                      !- N360
    0.750, 0.632, 0.065, 0.065,                                      !- N364
    0.755, 0.637, 0.065, 0.065,                                      !- N368
    0.760, 0.643, 0.066, 0.066,                                      !- N372
    0.765, 0.648, 0.066, 0.066,                                      !- N376
    0.770, 0.653, 0.066, 0.066,                                      !- N380
    0.775, 0.658, 0.066, 0.066,                                      !- N384
    0.780, 0.659, 0.066, 0.066,                                      !- N388
    0.785, 0.663, 0.067, 0.067,                                      !- N392
    0.790, 0.666, 0.067, 0.067,                                      !- N396
    0.795, 0.669, 0.067, 0.067,                                      !- N400
    0.800, 0.674, 0.067, 0.067,                                      !- N404
    0.805, 0.675, 0.067, 0.067,                                      !- N408
    0.810, 0.676, 0.067, 0.067,                                      !- N412
    0.815, 0.679, 0.067, 0.067,                                      !- N416
    0.820, 0.679, 0.067, 0.067,                                      !- N420
    0.825, 0.679, 0.067, 0.067,                                      !- N424
    0.830, 0.679, 0.067, 0.067,                                      !- N428
    0.835, 0.680, 0.067, 0.067,                                      !- N432
    0.840, 0.677, 0.067, 0.067,                                      !- N436
    0.845, 0.676, 0.067, 0.067,                                      !- N440
    0.850, 0.676, 0.067, 0.067,                                      !- N444
    0.855, 0.674, 0.067, 0.067,                                      !- N448
    0.860, 0.671, 0.067, 0.067,                                      !- N452
    0.865, 0.669, 0.067, 0.067,                                      !- N456
    0.870, 0.669, 0.067, 0.067,                                      !- N460
    0.875, 0.668, 0.067, 0.067,                                      !- N464
    0.880, 0.663, 0.067, 0.067,                                      !- N468
    0.885, 0.663, 0.067, 0.067,                                      !- N472
    0.890, 0.658, 0.066, 0.066,                                      !- N476
    0.895, 0.657, 0.066, 0.066,                                      !- N480
    0.900, 0.653, 0.066, 0.066,                                      !- N484
    0.905, 0.646, 0.066, 0.066,                                      !- N488
    0.910, 0.641, 0.066, 0.066,                                      !- N492
    0.915, 0.636, 0.065, 0.065,                                      !- N496
    0.920, 0.632, 0.065, 0.065,                                      !- N500
    0.925, 0.631, 0.065, 0.065,                                      !- N504
    0.930, 0.627, 0.065, 0.065,                                      !- N508
    0.935, 0.626, 0.065, 0.065,                                      !- N512
    0.940, 0.619, 0.065, 0.065,                                      !- N516
    0.945, 0.617, 0.065, 0.065,                                      !- N520
    0.950, 0.614, 0.065, 0.065,                                      !- N524
    0.955, 0.609, 0.064, 0.064,                                      !- N528
    0.960, 0.603, 0.064, 0.064,                                      !- N532
    0.965, 0.599, 0.064, 0.064,                                      !- N536
    0.970, 0.594, 0.064, 0.064,                                      !- N540
    0.975, 0.590, 0.064, 0.064,                                      !- N544
    0.980, 0.588, 0.064, 0.064,                                      !- N548
    0.985, 0.585, 0.063, 0.063,                                      !- N552
    0.990, 0.578, 0.063, 0.063,                                      !- N556
    0.995, 0.573, 0.063, 0.063,                                      !- N560
    1.000, 0.568, 0.063, 0.063,                                      !- N564
    1.005, 0.566, 0.063, 0.063,                                      !- N568
    1.010, 0.565, 0.063, 0.063,                                      !- N572
    1.015, 0.564, 0.063, 0.063,                                      !- N576
    1.020, 0.564, 0.063, 0.063,                                      !- N580
    1.025, 0.564, 0.063, 0.063,                                      !- N584
    1.030, 0.565, 0.063, 0.063,                                      !- N588
    1.035, 0.567, 0.063, 0.063,                                      !- N592
    1.040, 0.570, 0.063, 0.063,                                      !- N596
    1.045, 0.577, 0.063, 0.063,                                      !- N600
    1.050, 0.581, 0.063, 0.063,                                      !- N604
    1.055, 0.586, 0.063, 0.063,                                      !- N608
    1.060, 0.590, 0.064, 0.064,                                      !- N612
    1.065, 0.593, 0.064, 0.064,                                      !- N616
    1.070, 0.595, 0.064, 0.064,                                      !- N620
    1.075, 0.599, 0.064, 0.064,                                      !- N624
    1.080, 0.603, 0.064, 0.064,                                      !- N628
    1.085, 0.610, 0.064, 0.064,                                      !- N632
    1.090, 0.615, 0.065, 0.065,                                      !- N636
    1.095, 0.620, 0.065, 0.065,                                      !- N640
    1.100, 0.625, 0.065, 0.065,                                      !- N644
    1.105, 0.628, 0.065, 0.065,                                      !- N648
    1.110, 0.633, 0.065, 0.065,                                      !- N652
    1.115, 0.635, 0.065, 0.065,                                      !- N656
    1.120, 0.638, 0.066, 0.066,                                      !- N660
    1.125, 0.639, 0.066, 0.066,                                      !- N664
    1.130, 0.640, 0.066, 0.066,                                      !- N668
    1.135, 0.638, 0.066, 0.066,                                      !- N672
    1.140, 0.638, 0.066, 0.066,                                      !- N676
    1.145, 0.637, 0.065, 0.065,                                      !- N680
    1.150, 0.634, 0.065, 0.065,                                      !- N684
    1.155, 0.632, 0.065, 0.065,                                      !- N688
    1.160, 0.632, 0.065, 0.065,                                      !- N692
    1.165, 0.631, 0.065, 0.065,                                      !- N696
    1.170, 0.627, 0.065, 0.065,                                      !- N700
    1.175, 0.624, 0.065, 0.065,                                      !- N704
    1.180, 0.618, 0.065, 0.065,                                      !- N708
    1.185, 0.611, 0.064, 0.064,                                      !- N712
    1.190, 0.601, 0.064, 0.064,                                      !- N716
    1.195, 0.600, 0.064, 0.064,                                      !- N720
    1.200, 0.605, 0.064, 0.064,                                      !- N724
    1.205, 0.611, 0.064, 0.064,                                      !- N728
    1.210, 0.619, 0.065, 0.065,                                      !- N732
    1.215, 0.625, 0.065, 0.065,                                      !- N736
    1.220, 0.634, 0.065, 0.065,                                      !- N740
    1.225, 0.640, 0.066, 0.066,                                      !- N744
    1.230, 0.644, 0.066, 0.066,                                      !- N748
    1.235, 0.647, 0.066, 0.066,                                      !- N752
    1.240, 0.650, 0.066, 0.066,                                      !- N756
    1.245, 0.653, 0.066, 0.066,                                      !- N760
    1.250, 0.656, 0.066, 0.066,                                      !- N764
    1.255, 0.658, 0.066, 0.066,                                      !- N768
    1.260, 0.661, 0.066, 0.066,                                      !- N772
    1.265, 0.662, 0.066, 0.066,                                      !- N776
    1.270, 0.667, 0.067, 0.067,                                      !- N780
    1.275, 0.668, 0.067, 0.067,                                      !- N784
    1.280, 0.671, 0.067, 0.067,                                      !- N788
    1.285, 0.675, 0.067, 0.067,                                      !- N792
    1.290, 0.678, 0.067, 0.067,                                      !- N796
    1.295, 0.679, 0.067, 0.067,                                      !- N800
    1.300, 0.682, 0.067, 0.067,                                      !- N804
    1.305, 0.684, 0.067, 0.067,                                      !- N808
    1.310, 0.687, 0.067, 0.067,                                      !- N812
    1.315, 0.689, 0.068, 0.068,                                      !- N816
    1.320, 0.692, 0.068, 0.068,                                      !- N820
    1.325, 0.693, 0.068, 0.068,                                      !- N824
    1.330, 0.695, 0.068, 0.068,                                      !- N828
    1.335, 0.697, 0.068, 0.068,                                      !- N832
    1.340, 0.698, 0.068, 0.068,                                      !- N836
    1.345, 0.698, 0.068, 0.068,                                      !- N840
    1.350, 0.698, 0.068, 0.068,                                      !- N844
    1.355, 0.695, 0.068, 0.068,                                      !- N848
    1.360, 0.692, 0.068, 0.068,                                      !- N852
    1.365, 0.692, 0.068, 0.068,                                      !- N856
    1.370, 0.687, 0.067, 0.067,                                      !- N860
    1.375, 0.682, 0.067, 0.067,                                      !- N864
    1.380, 0.676, 0.067, 0.067,                                      !- N868
    1.385, 0.678, 0.067, 0.067,                                      !- N872
    1.390, 0.676, 0.067, 0.067,                                      !- N876
    1.395, 0.675, 0.067, 0.067,                                      !- N880
    1.400, 0.676, 0.067, 0.067,                                      !- N884
    1.405, 0.675, 0.067, 0.067,                                      !- N888
    1.410, 0.671, 0.067, 0.067,                                      !- N892
    1.415, 0.670, 0.067, 0.067,                                      !- N896
    1.420, 0.673, 0.067, 0.067,                                      !- N900
    1.425, 0.671, 0.067, 0.067,                                      !- N904
    1.430, 0.668, 0.067, 0.067,                                      !- N908
    1.435, 0.670, 0.067, 0.067,                                      !- N912
    1.440, 0.670, 0.067, 0.067,                                      !- N916
    1.445, 0.668, 0.067, 0.067,                                      !- N920
    1.450, 0.670, 0.067, 0.067,                                      !- N924
    1.455, 0.670, 0.067, 0.067,                                      !- N928
    1.460, 0.673, 0.067, 0.067,                                      !- N932
    1.465, 0.676, 0.067, 0.067,                                      !- N936
    1.470, 0.681, 0.067, 0.067,                                      !- N940
    1.475, 0.684, 0.067, 0.067,                                      !- N944
    1.480, 0.689, 0.068, 0.068,                                      !- N948
    1.485, 0.690, 0.068, 0.068,                                      !- N952
    1.490, 0.695, 0.068, 0.068,                                      !- N956
    1.495, 0.698, 0.068, 0.068,                                      !- N960
    1.500, 0.703, 0.068, 0.068,                                      !- N964
    1.505, 0.706, 0.068, 0.068,                                      !- N968
    1.510, 0.711, 0.068, 0.068,                                      !- N972
    1.515, 0.714, 0.069, 0.069,                                      !- N976
    1.520, 0.718, 0.069, 0.069,                                      !- N980
    1.525, 0.719, 0.069, 0.069,                                      !- N984
    1.530, 0.724, 0.069, 0.069,                                      !- N988
    1.535, 0.724, 0.069, 0.069,                                      !- N992
    1.540, 0.728, 0.069, 0.069,                                      !- N996
    1.545, 0.728, 0.069, 0.069,                                      !- N1000
    1.550, 0.728, 0.069, 0.069,                                      !- N1004
    1.555, 0.728, 0.069, 0.069,                                      !- N1008
    1.560, 0.728, 0.069, 0.069,                                      !- N1012
    1.565, 0.728, 0.069, 0.069,                                      !- N1016
    1.570, 0.728, 0.069, 0.069,                                      !- N1020
    1.575, 0.728, 0.069, 0.069,                                      !- N1024
    1.580, 0.729, 0.069, 0.069,                                      !- N1028
    1.585, 0.731, 0.069, 0.069,                                      !- N1032
    1.590, 0.733, 0.069, 0.069,                                      !- N1036
    1.595, 0.735, 0.069, 0.069,                                      !- N1040
    1.600, 0.736, 0.069, 0.069,                                      !- N1044
    1.605, 0.738, 0.070, 0.070,                                      !- N1048
    1.610, 0.740, 0.070, 0.070,                                      !- N1052
    1.615, 0.741, 0.070, 0.070,                                      !- N1056
    1.620, 0.741, 0.070, 0.070,                                      !- N1060
    1.625, 0.741, 0.070, 0.070,                                      !- N1064
    1.630, 0.741, 0.070, 0.070,                                      !- N1068
    1.635, 0.741, 0.070, 0.070,                                      !- N1072
    1.640, 0.741, 0.070, 0.070,                                      !- N1076
    1.645, 0.743, 0.070, 0.070,                                      !- N1080
    1.650, 0.741, 0.070, 0.070,                                      !- N1084
    1.655, 0.740, 0.070, 0.070,                                      !- N1088
    1.660, 0.736, 0.069, 0.069,                                      !- N1092
    1.665, 0.735, 0.069, 0.069,                                      !- N1096
    1.670, 0.724, 0.069, 0.069,                                      !- N1100
    1.675, 0.716, 0.069, 0.069,                                      !- N1104
    1.680, 0.698, 0.068, 0.068,                                      !- N1108
    1.685, 0.673, 0.067, 0.067,                                      !- N1112
    1.690, 0.608, 0.064, 0.064,                                      !- N1116
    1.695, 0.574, 0.063, 0.063,                                      !- N1120
    1.700, 0.521, 0.061, 0.061,                                      !- N1124
    1.705, 0.493, 0.060, 0.060,                                      !- N1128
    1.710, 0.499, 0.060, 0.060,                                      !- N1132
    1.715, 0.507, 0.060, 0.060,                                      !- N1136
    1.720, 0.512, 0.060, 0.060,                                      !- N1140
    1.725, 0.526, 0.061, 0.061,                                      !- N1144
    1.730, 0.548, 0.062, 0.062,                                      !- N1148
    1.735, 0.546, 0.062, 0.062,                                      !- N1152
    1.740, 0.533, 0.061, 0.061,                                      !- N1156
    1.745, 0.527, 0.061, 0.061,                                      !- N1160
    1.750, 0.522, 0.061, 0.061,                                      !- N1164
    1.755, 0.530, 0.061, 0.061,                                      !- N1168
    1.760, 0.552, 0.062, 0.062,                                      !- N1172
    1.765, 0.568, 0.063, 0.063,                                      !- N1176
    1.770, 0.589, 0.064, 0.064,                                      !- N1180
    1.775, 0.600, 0.064, 0.064,                                      !- N1184
    1.780, 0.619, 0.065, 0.065,                                      !- N1188
    1.785, 0.625, 0.065, 0.065,                                      !- N1192
    1.790, 0.630, 0.065, 0.065,                                      !- N1196
    1.795, 0.632, 0.065, 0.065,                                      !- N1200
    1.800, 0.635, 0.065, 0.065,                                      !- N1204
    1.805, 0.637, 0.065, 0.065,                                      !- N1208
    1.810, 0.638, 0.066, 0.066,                                      !- N1212
    1.815, 0.638, 0.066, 0.066,                                      !- N1216
    1.820, 0.638, 0.066, 0.066,                                      !- N1220
    1.825, 0.640, 0.066, 0.066,                                      !- N1224
    1.830, 0.646, 0.066, 0.066,                                      !- N1228
    1.835, 0.649, 0.066, 0.066,                                      !- N1232
    1.840, 0.656, 0.066, 0.066,                                      !- N1236
    1.845, 0.658, 0.066, 0.066,                                      !- N1240
    1.850, 0.667, 0.067, 0.067,                                      !- N1244
    1.855, 0.673, 0.067, 0.067,                                      !- N1248
    1.860, 0.681, 0.067, 0.067,                                      !- N1252
    1.865, 0.681, 0.067, 0.067,                                      !- N1256
    1.870, 0.684, 0.067, 0.067,                                      !- N1260
    1.875, 0.687, 0.067, 0.067,                                      !- N1264
    1.880, 0.687, 0.067, 0.067,                                      !- N1268
    1.885, 0.685, 0.067, 0.067,                                      !- N1272
    1.890, 0.685, 0.067, 0.067,                                      !- N1276
    1.895, 0.685, 0.067, 0.067,                                      !- N1280
    1.900, 0.689, 0.068, 0.068,                                      !- N1284
    1.905, 0.682, 0.067, 0.067,                                      !- N1288
    1.910, 0.682, 0.067, 0.067,                                      !- N1292
    1.915, 0.679, 0.067, 0.067,                                      !- N1296
    1.920, 0.681, 0.067, 0.067,                                      !- N1300
    1.925, 0.678, 0.067, 0.067,                                      !- N1304
    1.930, 0.679, 0.067, 0.067,                                      !- N1308
    1.935, 0.679, 0.067, 0.067,                                      !- N1312
    1.940, 0.679, 0.067, 0.067,                                      !- N1316
    1.945, 0.681, 0.067, 0.067,                                      !- N1320
    1.950, 0.684, 0.067, 0.067,                                      !- N1324
    1.955, 0.685, 0.067, 0.067,                                      !- N1328
    1.960, 0.687, 0.067, 0.067,                                      !- N1332
    1.965, 0.685, 0.067, 0.067,                                      !- N1336
    1.970, 0.685, 0.067, 0.067,                                      !- N1340
    1.975, 0.687, 0.067, 0.067,                                      !- N1344
    1.980, 0.684, 0.067, 0.067,                                      !- N1348
    1.985, 0.684, 0.067, 0.067,                                      !- N1352
    1.990, 0.682, 0.067, 0.067,                                      !- N1356
    1.995, 0.681, 0.067, 0.067,                                      !- N1360
    2.000, 0.678, 0.067, 0.067,                                      !- N1364
    2.005, 0.673, 0.067, 0.067,                                      !- N1368
    2.010, 0.662, 0.066, 0.066,                                      !- N1372
    2.015, 0.655, 0.066, 0.066,                                      !- N1376
    2.020, 0.646, 0.066, 0.066,                                      !- N1380
    2.025, 0.638, 0.066, 0.066,                                      !- N1384
    2.030, 0.630, 0.065, 0.065,                                      !- N1388
    2.035, 0.622, 0.065, 0.065,                                      !- N1392
    2.040, 0.614, 0.065, 0.065,                                      !- N1396
    2.045, 0.608, 0.064, 0.064,                                      !- N1400
    2.050, 0.598, 0.064, 0.064,                                      !- N1404
    2.055, 0.593, 0.064, 0.064,                                      !- N1408
    2.060, 0.582, 0.063, 0.063,                                      !- N1412
    2.065, 0.575, 0.063, 0.063,                                      !- N1416
    2.070, 0.569, 0.063, 0.063,                                      !- N1420
    2.075, 0.568, 0.063, 0.063,                                      !- N1424
    2.080, 0.565, 0.063, 0.063,                                      !- N1428
    2.085, 0.565, 0.063, 0.063,                                      !- N1432
    2.090, 0.566, 0.063, 0.063,                                      !- N1436
    2.095, 0.566, 0.063, 0.063,                                      !- N1440
    2.100, 0.570, 0.063, 0.063,                                      !- N1444
    2.105, 0.571, 0.063, 0.063,                                      !- N1448
    2.110, 0.575, 0.063, 0.063,                                      !- N1452
    2.115, 0.577, 0.063, 0.063,                                      !- N1456
    2.120, 0.581, 0.063, 0.063,                                      !- N1460
    2.125, 0.582, 0.063, 0.063,                                      !- N1464
    2.130, 0.582, 0.063, 0.063,                                      !- N1468
    2.135, 0.581, 0.063, 0.063,                                      !- N1472
    2.140, 0.582, 0.063, 0.063,                                      !- N1476
    2.145, 0.583, 0.063, 0.063,                                      !- N1480
    2.150, 0.586, 0.063, 0.063,                                      !- N1484
    2.155, 0.585, 0.063, 0.063,                                      !- N1488
    2.160, 0.585, 0.063, 0.063,                                      !- N1492
    2.165, 0.585, 0.063, 0.063,                                      !- N1496
    2.170, 0.585, 0.063, 0.063,                                      !- N1500
    2.175, 0.585, 0.063, 0.063,                                      !- N1504
    2.180, 0.583, 0.063, 0.063,                                      !- N1508
    2.185, 0.581, 0.063, 0.063,                                      !- N1512
    2.190, 0.573, 0.063, 0.063,                                      !- N1516
    2.195, 0.569, 0.063, 0.063,                                      !- N1520
    2.200, 0.560, 0.062, 0.062,                                      !- N1524
    2.205, 0.556, 0.062, 0.062,                                      !- N1528
    2.210, 0.551, 0.062, 0.062,                                      !- N1532
    2.215, 0.545, 0.062, 0.062,                                      !- N1536
    2.220, 0.532, 0.061, 0.061,                                      !- N1540
    2.225, 0.521, 0.061, 0.061,                                      !- N1544
    2.230, 0.505, 0.060, 0.060,                                      !- N1548
    2.235, 0.486, 0.059, 0.059,                                      !- N1552
    2.240, 0.456, 0.058, 0.058,                                      !- N1556
    2.245, 0.429, 0.057, 0.057,                                      !- N1560
    2.250, 0.375, 0.055, 0.055,                                      !- N1564
    2.255, 0.330, 0.053, 0.053,                                      !- N1568
    2.260, 0.263, 0.051, 0.051,                                      !- N1572
    2.265, 0.220, 0.049, 0.049,                                      !- N1576
    2.270, 0.167, 0.047, 0.047,                                      !- N1580
    2.275, 0.142, 0.046, 0.046,                                      !- N1584
    2.280, 0.111, 0.044, 0.044,                                      !- N1588
    2.285, 0.093, 0.044, 0.044,                                      !- N1592
    2.290, 0.076, 0.043, 0.043,                                      !- N1596
    2.295, 0.063, 0.043, 0.043,                                      !- N1600
    2.300, 0.052, 0.042, 0.042,                                      !- N1604
    2.305, 0.049, 0.042, 0.042,                                      !- N1608
    2.310, 0.057, 0.042, 0.042,                                      !- N1612
    2.315, 0.068, 0.043, 0.043,                                      !- N1616
    2.320, 0.084, 0.043, 0.043,                                      !- N1620
    2.325, 0.089, 0.044, 0.044,                                      !- N1624
    2.330, 0.097, 0.044, 0.044,                                      !- N1628
    2.335, 0.099, 0.044, 0.044,                                      !- N1632
    2.340, 0.100, 0.044, 0.044,                                      !- N1636
    2.345, 0.100, 0.044, 0.044,                                      !- N1640
    2.350, 0.101, 0.044, 0.044,                                      !- N1644
    2.355, 0.110, 0.044, 0.044,                                      !- N1648
    2.360, 0.121, 0.045, 0.045,                                      !- N1652
    2.365, 0.125, 0.045, 0.045,                                      !- N1656
    2.370, 0.130, 0.045, 0.045,                                      !- N1660
    2.375, 0.132, 0.045, 0.045,                                      !- N1664
    2.380, 0.131, 0.045, 0.045,                                      !- N1668
    2.385, 0.131, 0.045, 0.045,                                      !- N1672
    2.390, 0.134, 0.045, 0.045,                                      !- N1676
    2.395, 0.138, 0.046, 0.046,                                      !- N1680
    2.400, 0.143, 0.046, 0.046,                                      !- N1684
    2.405, 0.148, 0.046, 0.046,                                      !- N1688
    2.410, 0.153, 0.046, 0.046,                                      !- N1692
    2.415, 0.152, 0.046, 0.046,                                      !- N1696
    2.420, 0.149, 0.046, 0.046,                                      !- N1700
    2.425, 0.144, 0.046, 0.046,                                      !- N1704
    2.430, 0.132, 0.045, 0.045,                                      !- N1708
    2.435, 0.128, 0.045, 0.045,                                      !- N1712
    2.440, 0.125, 0.045, 0.045,                                      !- N1716
    2.445, 0.124, 0.045, 0.045,                                      !- N1720
    2.450, 0.116, 0.045, 0.045,                                      !- N1724
    2.455, 0.113, 0.045, 0.045,                                      !- N1728
    2.460, 0.114, 0.045, 0.045,                                      !- N1732
    2.465, 0.117, 0.045, 0.045,                                      !- N1736
    2.470, 0.126, 0.045, 0.045,                                      !- N1740
    2.475, 0.128, 0.045, 0.045,                                      !- N1744
    2.480, 0.129, 0.045, 0.045,                                      !- N1748
    2.485, 0.135, 0.045, 0.045,                                      !- N1752
    2.490, 0.145, 0.046, 0.046,                                      !- N1756
    2.495, 0.150, 0.046, 0.046,                                      !- N1760
    2.500, 0.155, 0.046, 0.046;                                      !- N1764

MaterialProperty:GlazingSpectralData,
    WO18RT39SP,                                                      !- Name
    0.300, 0.000, 0.040, 0.040,                                      !- Back Reflectance 1
    0.305, 0.000, 0.040, 0.040,                                      !- Back Reflectance 2
    0.310, 0.000, 0.040, 0.040,                                      !- Back Reflectance 3
    0.315, 0.000, 0.040, 0.040,                                      !- Back Reflectance 4
    0.320, 0.000, 0.040, 0.040,                                      !- Back Reflectance 5
    0.325, 0.000, 0.040, 0.040,                                      !- N24
    0.330, 0.000, 0.040, 0.040,                                      !- N28
    0.335, 0.000, 0.040, 0.040,                                      !- N32
    0.340, 0.000, 0.040, 0.040,                                      !- N36
    0.345, 0.000, 0.040, 0.040,                                      !- N40
    0.350, 0.000, 0.040, 0.040,                                      !- N44
    0.355, 0.002, 0.040, 0.040,                                      !- N48
    0.360, 0.002, 0.040, 0.040,                                      !- N52
    0.365, 0.003, 0.040, 0.040,                                      !- N56
    0.370, 0.003, 0.040, 0.040,                                      !- N60
    0.375, 0.003, 0.040, 0.040,                                      !- N64
    0.380, 0.004, 0.040, 0.040,                                      !- N68
    0.385, 0.007, 0.040, 0.040,                                      !- N72
    0.390, 0.026, 0.041, 0.041,                                      !- N76
    0.395, 0.071, 0.043, 0.043,                                      !- N80
    0.400, 0.116, 0.045, 0.045,                                      !- N84
    0.405, 0.139, 0.046, 0.046,                                      !- N88
    0.410, 0.168, 0.047, 0.047,                                      !- N92
    0.415, 0.199, 0.048, 0.048,                                      !- N96
    0.420, 0.230, 0.049, 0.049,                                      !- N100
    0.425, 0.266, 0.051, 0.051,                                      !- N104
    0.430, 0.306, 0.052, 0.052,                                      !- N108
    0.435, 0.339, 0.054, 0.054,                                      !- N112
    0.440, 0.379, 0.055, 0.055,                                      !- N116
    0.445, 0.413, 0.057, 0.057,                                      !- N120
    0.450, 0.440, 0.058, 0.058,                                      !- N124
    0.455, 0.463, 0.059, 0.059,                                      !- N128
    0.460, 0.485, 0.059, 0.059,                                      !- N132
    0.465, 0.507, 0.060, 0.060,                                      !- N136
    0.470, 0.533, 0.061, 0.061,                                      !- N140
    0.475, 0.559, 0.062, 0.062,                                      !- N144
    0.480, 0.589, 0.064, 0.064,                                      !- N148
    0.485, 0.616, 0.065, 0.065,                                      !- N152
    0.490, 0.642, 0.066, 0.066,                                      !- N156
    0.495, 0.660, 0.066, 0.066,                                      !- N160
    0.500, 0.668, 0.067, 0.067,                                      !- N164
    0.505, 0.658, 0.066, 0.066,                                      !- N168
    0.510, 0.637, 0.065, 0.065,                                      !- N172
    0.515, 0.612, 0.064, 0.064,                                      !- N176
    0.520, 0.592, 0.064, 0.064,                                      !- N180
    0.525, 0.582, 0.063, 0.063,                                      !- N184
    0.530, 0.579, 0.063, 0.063,                                      !- N188
    0.535, 0.582, 0.063, 0.063,                                      !- N192
    0.540, 0.586, 0.063, 0.063,                                      !- N196
    0.545, 0.590, 0.064, 0.064,                                      !- N200
    0.550, 0.595, 0.064, 0.064,                                      !- N204
    0.555, 0.598, 0.064, 0.064,                                      !- N208
    0.560, 0.599, 0.064, 0.064,                                      !- N212
    0.565, 0.598, 0.064, 0.064,                                      !- N216
    0.570, 0.594, 0.064, 0.064,                                      !- N220
    0.575, 0.588, 0.064, 0.064,                                      !- N224
    0.580, 0.581, 0.063, 0.063,                                      !- N228
    0.585, 0.571, 0.063, 0.063,                                      !- N232
    0.590, 0.562, 0.062, 0.062,                                      !- N236
    0.595, 0.554, 0.062, 0.062,                                      !- N240
    0.600, 0.548, 0.062, 0.062,                                      !- N244
    0.605, 0.541, 0.062, 0.062,                                      !- N248
    0.610, 0.535, 0.061, 0.061,                                      !- N252
    0.615, 0.530, 0.061, 0.061,                                      !- N256
    0.620, 0.526, 0.061, 0.061,                                      !- N260
    0.625, 0.522, 0.061, 0.061,                                      !- N264
    0.630, 0.519, 0.061, 0.061,                                      !- N268
    0.635, 0.517, 0.061, 0.061,                                      !- N272
    0.640, 0.518, 0.061, 0.061,                                      !- N276
    0.645, 0.519, 0.061, 0.061,                                      !- N280
    0.650, 0.520, 0.061, 0.061,                                      !- N284
    0.655, 0.524, 0.061, 0.061,                                      !- N288
    0.660, 0.529, 0.061, 0.061,                                      !- N292
    0.665, 0.533, 0.061, 0.061,                                      !- N296
    0.670, 0.538, 0.062, 0.062,                                      !- N300
    0.675, 0.544, 0.062, 0.062,                                      !- N304
    0.680, 0.549, 0.062, 0.062,                                      !- N308
    0.685, 0.554, 0.062, 0.062,                                      !- N312
    0.690, 0.560, 0.062, 0.062,                                      !- N316
    0.695, 0.567, 0.063, 0.063,                                      !- N320
    0.700, 0.572, 0.063, 0.063,                                      !- N324
    0.705, 0.580, 0.063, 0.063,                                      !- N328
    0.710, 0.586, 0.063, 0.063,                                      !- N332
    0.715, 0.595, 0.064, 0.064,                                      !- N336
    0.720, 0.600, 0.064, 0.064,                                      !- N340
    0.725, 0.604, 0.064, 0.064,                                      !- N344
    0.730, 0.609, 0.064, 0.064,                                      !- N348
    0.735, 0.613, 0.065, 0.065,                                      !- N352
    0.740, 0.619, 0.065, 0.065,                                      !- N356
    0.745, 0.623, 0.065, 0.065,                                      !- N360
    0.750, 0.628, 0.065, 0.065,                                      !- N364
    0.755, 0.633, 0.065, 0.065,                                      !- N368
    0.760, 0.639, 0.066, 0.066,                                      !- N372
    0.765, 0.644, 0.066, 0.066,                                      !- N376
    0.770, 0.650, 0.066, 0.066,                                      !- N380
    0.775, 0.655, 0.066, 0.066,                                      !- N384
    0.780, 0.656, 0.066, 0.066,                                      !- N388
    0.785, 0.660, 0.066, 0.066,                                      !- N392
    0.790, 0.664, 0.067, 0.067,                                      !- N396
    0.795, 0.667, 0.067, 0.067,                                      !- N400
    0.800, 0.672, 0.067, 0.067,                                      !- N404
    0.805, 0.673, 0.067, 0.067,                                      !- N408
    0.810, 0.674, 0.067, 0.067,                                      !- N412
    0.815, 0.677, 0.067, 0.067,                                      !- N416
    0.820, 0.678, 0.067, 0.067,                                      !- N420
    0.825, 0.678, 0.067, 0.067,                                      !- N424
    0.830, 0.677, 0.067, 0.067,                                      !- N428
    0.835, 0.679, 0.067, 0.067,                                      !- N432
    0.840, 0.675, 0.067, 0.067,                                      !- N436
    0.845, 0.675, 0.067, 0.067,                                      !- N440
    0.850, 0.675, 0.067, 0.067,                                      !- N444
    0.855, 0.673, 0.067, 0.067,                                      !- N448
    0.860, 0.669, 0.067, 0.067,                                      !- N452
    0.865, 0.668, 0.067, 0.067,                                      !- N456
    0.870, 0.668, 0.067, 0.067,                                      !- N460
    0.875, 0.667, 0.067, 0.067,                                      !- N464
    0.880, 0.662, 0.066, 0.066,                                      !- N468
    0.885, 0.662, 0.066, 0.066,                                      !- N472
    0.890, 0.657, 0.066, 0.066,                                      !- N476
    0.895, 0.655, 0.066, 0.066,                                      !- N480
    0.900, 0.652, 0.066, 0.066,                                      !- N484
    0.905, 0.644, 0.066, 0.066,                                      !- N488
    0.910, 0.639, 0.066, 0.066,                                      !- N492
    0.915, 0.634, 0.065, 0.065,                                      !- N496
    0.920, 0.630, 0.065, 0.065,                                      !- N500
    0.925, 0.628, 0.065, 0.065,                                      !- N504
    0.930, 0.625, 0.065, 0.065,                                      !- N508
    0.935, 0.624, 0.065, 0.065,                                      !- N512
    0.940, 0.617, 0.065, 0.065,                                      !- N516
    0.945, 0.614, 0.065, 0.065,                                      !- N520
    0.950, 0.612, 0.064, 0.064,                                      !- N524
    0.955, 0.607, 0.064, 0.064,                                      !- N528
    0.960, 0.600, 0.064, 0.064,                                      !- N532
    0.965, 0.596, 0.064, 0.064,                                      !- N536
    0.970, 0.591, 0.064, 0.064,                                      !- N540
    0.975, 0.587, 0.063, 0.063,                                      !- N544
    0.980, 0.585, 0.063, 0.063,                                      !- N548
    0.985, 0.581, 0.063, 0.063,                                      !- N552
    0.990, 0.575, 0.063, 0.063,                                      !- N556
    0.995, 0.570, 0.063, 0.063,                                      !- N560
    1.000, 0.564, 0.063, 0.063,                                      !- N564
    1.005, 0.562, 0.062, 0.062,                                      !- N568
    1.010, 0.561, 0.062, 0.062,                                      !- N572
    1.015, 0.559, 0.062, 0.062,                                      !- N576
    1.020, 0.559, 0.062, 0.062,                                      !- N580
    1.025, 0.560, 0.062, 0.062,                                      !- N584
    1.030, 0.561, 0.062, 0.062,                                      !- N588
    1.035, 0.563, 0.063, 0.063,                                      !- N592
    1.040, 0.566, 0.063, 0.063,                                      !- N596
    1.045, 0.573, 0.063, 0.063,                                      !- N600
    1.050, 0.577, 0.063, 0.063,                                      !- N604
    1.055, 0.583, 0.063, 0.063,                                      !- N608
    1.060, 0.586, 0.063, 0.063,                                      !- N612
    1.065, 0.590, 0.064, 0.064,                                      !- N616
    1.070, 0.592, 0.064, 0.064,                                      !- N620
    1.075, 0.596, 0.064, 0.064,                                      !- N624
    1.080, 0.600, 0.064, 0.064,                                      !- N628
    1.085, 0.608, 0.064, 0.064,                                      !- N632
    1.090, 0.613, 0.065, 0.065,                                      !- N636
    1.095, 0.618, 0.065, 0.065,                                      !- N640
    1.100, 0.623, 0.065, 0.065,                                      !- N644
    1.105, 0.626, 0.065, 0.065,                                      !- N648
    1.110, 0.631, 0.065, 0.065,                                      !- N652
    1.115, 0.634, 0.065, 0.065,                                      !- N656
    1.120, 0.638, 0.066, 0.066,                                      !- N660
    1.125, 0.639, 0.066, 0.066,                                      !- N664
    1.130, 0.640, 0.066, 0.066,                                      !- N668
    1.135, 0.638, 0.066, 0.066,                                      !- N672
    1.140, 0.638, 0.066, 0.066,                                      !- N676
    1.145, 0.637, 0.065, 0.065,                                      !- N680
    1.150, 0.634, 0.065, 0.065,                                      !- N684
    1.155, 0.632, 0.065, 0.065,                                      !- N688
    1.160, 0.632, 0.065, 0.065,                                      !- N692
    1.165, 0.631, 0.065, 0.065,                                      !- N696
    1.170, 0.627, 0.065, 0.065,                                      !- N700
    1.175, 0.624, 0.065, 0.065,                                      !- N704
    1.180, 0.618, 0.065, 0.065,                                      !- N708
    1.185, 0.611, 0.064, 0.064,                                      !- N712
    1.190, 0.601, 0.064, 0.064,                                      !- N716
    1.195, 0.600, 0.064, 0.064,                                      !- N720
    1.200, 0.605, 0.064, 0.064,                                      !- N724
    1.205, 0.611, 0.064, 0.064,                                      !- N728
    1.210, 0.619, 0.065, 0.065,                                      !- N732
    1.215, 0.625, 0.065, 0.065,                                      !- N736
    1.220, 0.634, 0.065, 0.065,                                      !- N740
    1.225, 0.640, 0.066, 0.066,                                      !- N744
    1.230, 0.644, 0.066, 0.066,                                      !- N748
    1.235, 0.647, 0.066, 0.066,                                      !- N752
    1.240, 0.650, 0.066, 0.066,                                      !- N756
    1.245, 0.653, 0.066, 0.066,                                      !- N760
    1.250, 0.656, 0.066, 0.066,                                      !- N764
    1.255, 0.658, 0.066, 0.066,                                      !- N768
    1.260, 0.661, 0.066, 0.066,                                      !- N772
    1.265, 0.662, 0.066, 0.066,                                      !- N776
    1.270, 0.667, 0.067, 0.067,                                      !- N780
    1.275, 0.668, 0.067, 0.067,                                      !- N784
    1.280, 0.671, 0.067, 0.067,                                      !- N788
    1.285, 0.675, 0.067, 0.067,                                      !- N792
    1.290, 0.678, 0.067, 0.067,                                      !- N796
    1.295, 0.679, 0.067, 0.067,                                      !- N800
    1.300, 0.682, 0.067, 0.067,                                      !- N804
    1.305, 0.684, 0.067, 0.067,                                      !- N808
    1.310, 0.687, 0.067, 0.067,                                      !- N812
    1.315, 0.689, 0.068, 0.068,                                      !- N816
    1.320, 0.692, 0.068, 0.068,                                      !- N820
    1.325, 0.693, 0.068, 0.068,                                      !- N824
    1.330, 0.695, 0.068, 0.068,                                      !- N828
    1.335, 0.697, 0.068, 0.068,                                      !- N832
    1.340, 0.698, 0.068, 0.068,                                      !- N836
    1.345, 0.698, 0.068, 0.068,                                      !- N840
    1.350, 0.698, 0.068, 0.068,                                      !- N844
    1.355, 0.695, 0.068, 0.068,                                      !- N848
    1.360, 0.692, 0.068, 0.068,                                      !- N852
    1.365, 0.692, 0.068, 0.068,                                      !- N856
    1.370, 0.687, 0.067, 0.067,                                      !- N860
    1.375, 0.682, 0.067, 0.067,                                      !- N864
    1.380, 0.676, 0.067, 0.067,                                      !- N868
    1.385, 0.678, 0.067, 0.067,                                      !- N872
    1.390, 0.676, 0.067, 0.067,                                      !- N876
    1.395, 0.675, 0.067, 0.067,                                      !- N880
    1.400, 0.676, 0.067, 0.067,                                      !- N884
    1.405, 0.675, 0.067, 0.067,                                      !- N888
    1.410, 0.671, 0.067, 0.067,                                      !- N892
    1.415, 0.670, 0.067, 0.067,                                      !- N896
    1.420, 0.673, 0.067, 0.067,                                      !- N900
    1.425, 0.671, 0.067, 0.067,                                      !- N904
    1.430, 0.668, 0.067, 0.067,                                      !- N908
    1.435, 0.670, 0.067, 0.067,                                      !- N912
    1.440, 0.670, 0.067, 0.067,                                      !- N916
    1.445, 0.668, 0.067, 0.067,                                      !- N920
    1.450, 0.670, 0.067, 0.067,                                      !- N924
    1.455, 0.670, 0.067, 0.067,                                      !- N928
    1.460, 0.673, 0.067, 0.067,                                      !- N932
    1.465, 0.676, 0.067, 0.067,                                      !- N936
    1.470, 0.681, 0.067, 0.067,                                      !- N940
    1.475, 0.684, 0.067, 0.067,                                      !- N944
    1.480, 0.689, 0.068, 0.068,                                      !- N948
    1.485, 0.690, 0.068, 0.068,                                      !- N952
    1.490, 0.695, 0.068, 0.068,                                      !- N956
    1.495, 0.698, 0.068, 0.068,                                      !- N960
    1.500, 0.703, 0.068, 0.068,                                      !- N964
    1.505, 0.706, 0.068, 0.068,                                      !- N968
    1.510, 0.711, 0.068, 0.068,                                      !- N972
    1.515, 0.714, 0.069, 0.069,                                      !- N976
    1.520, 0.718, 0.069, 0.069,                                      !- N980
    1.525, 0.719, 0.069, 0.069,                                      !- N984
    1.530, 0.724, 0.069, 0.069,                                      !- N988
    1.535, 0.724, 0.069, 0.069,                                      !- N992
    1.540, 0.728, 0.069, 0.069,                                      !- N996
    1.545, 0.728, 0.069, 0.069,                                      !- N1000
    1.550, 0.728, 0.069, 0.069,                                      !- N1004
    1.555, 0.728, 0.069, 0.069,                                      !- N1008
    1.560, 0.728, 0.069, 0.069,                                      !- N1012
    1.565, 0.728, 0.069, 0.069,                                      !- N1016
    1.570, 0.728, 0.069, 0.069,                                      !- N1020
    1.575, 0.728, 0.069, 0.069,                                      !- N1024
    1.580, 0.729, 0.069, 0.069,                                      !- N1028
    1.585, 0.731, 0.069, 0.069,                                      !- N1032
    1.590, 0.733, 0.069, 0.069,                                      !- N1036
    1.595, 0.735, 0.069, 0.069,                                      !- N1040
    1.600, 0.736, 0.069, 0.069,                                      !- N1044
    1.605, 0.738, 0.070, 0.070,                                      !- N1048
    1.610, 0.740, 0.070, 0.070,                                      !- N1052
    1.615, 0.741, 0.070, 0.070,                                      !- N1056
    1.620, 0.741, 0.070, 0.070,                                      !- N1060
    1.625, 0.741, 0.070, 0.070,                                      !- N1064
    1.630, 0.741, 0.070, 0.070,                                      !- N1068
    1.635, 0.741, 0.070, 0.070,                                      !- N1072
    1.640, 0.741, 0.070, 0.070,                                      !- N1076
    1.645, 0.743, 0.070, 0.070,                                      !- N1080
    1.650, 0.741, 0.070, 0.070,                                      !- N1084
    1.655, 0.740, 0.070, 0.070,                                      !- N1088
    1.660, 0.736, 0.069, 0.069,                                      !- N1092
    1.665, 0.735, 0.069, 0.069,                                      !- N1096
    1.670, 0.724, 0.069, 0.069,                                      !- N1100
    1.675, 0.716, 0.069, 0.069,                                      !- N1104
    1.680, 0.698, 0.068, 0.068,                                      !- N1108
    1.685, 0.673, 0.067, 0.067,                                      !- N1112
    1.690, 0.608, 0.064, 0.064,                                      !- N1116
    1.695, 0.574, 0.063, 0.063,                                      !- N1120
    1.700, 0.521, 0.061, 0.061,                                      !- N1124
    1.705, 0.493, 0.060, 0.060,                                      !- N1128
    1.710, 0.499, 0.060, 0.060,                                      !- N1132
    1.715, 0.507, 0.060, 0.060,                                      !- N1136
    1.720, 0.512, 0.060, 0.060,                                      !- N1140
    1.725, 0.526, 0.061, 0.061,                                      !- N1144
    1.730, 0.548, 0.062, 0.062,                                      !- N1148
    1.735, 0.546, 0.062, 0.062,                                      !- N1152
    1.740, 0.533, 0.061, 0.061,                                      !- N1156
    1.745, 0.527, 0.061, 0.061,                                      !- N1160
    1.750, 0.522, 0.061, 0.061,                                      !- N1164
    1.755, 0.530, 0.061, 0.061,                                      !- N1168
    1.760, 0.552, 0.062, 0.062,                                      !- N1172
    1.765, 0.568, 0.063, 0.063,                                      !- N1176
    1.770, 0.589, 0.064, 0.064,                                      !- N1180
    1.775, 0.600, 0.064, 0.064,                                      !- N1184
    1.780, 0.619, 0.065, 0.065,                                      !- N1188
    1.785, 0.625, 0.065, 0.065,                                      !- N1192
    1.790, 0.630, 0.065, 0.065,                                      !- N1196
    1.795, 0.632, 0.065, 0.065,                                      !- N1200
    1.800, 0.635, 0.065, 0.065,                                      !- N1204
    1.805, 0.637, 0.065, 0.065,                                      !- N1208
    1.810, 0.638, 0.066, 0.066,                                      !- N1212
    1.815, 0.638, 0.066, 0.066,                                      !- N1216
    1.820, 0.638, 0.066, 0.066,                                      !- N1220
    1.825, 0.640, 0.066, 0.066,                                      !- N1224
    1.830, 0.646, 0.066, 0.066,                                      !- N1228
    1.835, 0.649, 0.066, 0.066,                                      !- N1232
    1.840, 0.656, 0.066, 0.066,                                      !- N1236
    1.845, 0.658, 0.066, 0.066,                                      !- N1240
    1.850, 0.667, 0.067, 0.067,                                      !- N1244
    1.855, 0.673, 0.067, 0.067,                                      !- N1248
    1.860, 0.681, 0.067, 0.067,                                      !- N1252
    1.865, 0.681, 0.067, 0.067,                                      !- N1256
    1.870, 0.684, 0.067, 0.067,                                      !- N1260
    1.875, 0.687, 0.067, 0.067,                                      !- N1264
    1.880, 0.687, 0.067, 0.067,                                      !- N1268
    1.885, 0.685, 0.067, 0.067,                                      !- N1272
    1.890, 0.685, 0.067, 0.067,                                      !- N1276
    1.895, 0.685, 0.067, 0.067,                                      !- N1280
    1.900, 0.689, 0.068, 0.068,                                      !- N1284
    1.905, 0.682, 0.067, 0.067,                                      !- N1288
    1.910, 0.682, 0.067, 0.067,                                      !- N1292
    1.915, 0.679, 0.067, 0.067,                                      !- N1296
    1.920, 0.681, 0.067, 0.067,                                      !- N1300
    1.925, 0.678, 0.067, 0.067,                                      !- N1304
    1.930, 0.679, 0.067, 0.067,                                      !- N1308
    1.935, 0.679, 0.067, 0.067,                                      !- N1312
    1.940, 0.679, 0.067, 0.067,                                      !- N1316
    1.945, 0.681, 0.067, 0.067,                                      !- N1320
    1.950, 0.684, 0.067, 0.067,                                      !- N1324
    1.955, 0.685, 0.067, 0.067,                                      !- N1328
    1.960, 0.687, 0.067, 0.067,                                      !- N1332
    1.965, 0.685, 0.067, 0.067,                                      !- N1336
    1.970, 0.685, 0.067, 0.067,                                      !- N1340
    1.975, 0.687, 0.067, 0.067,                                      !- N1344
    1.980, 0.684, 0.067, 0.067,                                      !- N1348
    1.985, 0.684, 0.067, 0.067,                                      !- N1352
    1.990, 0.682, 0.067, 0.067,                                      !- N1356
    1.995, 0.681, 0.067, 0.067,                                      !- N1360
    2.000, 0.678, 0.067, 0.067,                                      !- N1364
    2.005, 0.673, 0.067, 0.067,                                      !- N1368
    2.010, 0.662, 0.066, 0.066,                                      !- N1372
    2.015, 0.655, 0.066, 0.066,                                      !- N1376
    2.020, 0.646, 0.066, 0.066,                                      !- N1380
    2.025, 0.638, 0.066, 0.066,                                      !- N1384
    2.030, 0.630, 0.065, 0.065,                                      !- N1388
    2.035, 0.622, 0.065, 0.065,                                      !- N1392
    2.040, 0.614, 0.065, 0.065,                                      !- N1396
    2.045, 0.608, 0.064, 0.064,                                      !- N1400
    2.050, 0.598, 0.064, 0.064,                                      !- N1404
    2.055, 0.593, 0.064, 0.064,                                      !- N1408
    2.060, 0.582, 0.063, 0.063,                                      !- N1412
    2.065, 0.575, 0.063, 0.063,                                      !- N1416
    2.070, 0.569, 0.063, 0.063,                                      !- N1420
    2.075, 0.568, 0.063, 0.063,                                      !- N1424
    2.080, 0.565, 0.063, 0.063,                                      !- N1428
    2.085, 0.565, 0.063, 0.063,                                      !- N1432
    2.090, 0.566, 0.063, 0.063,                                      !- N1436
    2.095, 0.566, 0.063, 0.063,                                      !- N1440
    2.100, 0.570, 0.063, 0.063,                                      !- N1444
    2.105, 0.571, 0.063, 0.063,                                      !- N1448
    2.110, 0.575, 0.063, 0.063,                                      !- N1452
    2.115, 0.577, 0.063, 0.063,                                      !- N1456
    2.120, 0.581, 0.063, 0.063,                                      !- N1460
    2.125, 0.582, 0.063, 0.063,                                      !- N1464
    2.130, 0.582, 0.063, 0.063,                                      !- N1468
    2.135, 0.581, 0.063, 0.063,                                      !- N1472
    2.140, 0.582, 0.063, 0.063,                                      !- N1476
    2.145, 0.583, 0.063, 0.063,                                      !- N1480
    2.150, 0.586, 0.063, 0.063,                                      !- N1484
    2.155, 0.585, 0.063, 0.063,                                      !- N1488
    2.160, 0.585, 0.063, 0.063,                                      !- N1492
    2.165, 0.585, 0.063, 0.063,                                      !- N1496
    2.170, 0.585, 0.063, 0.063,                                      !- N1500
    2.175, 0.585, 0.063, 0.063,                                      !- N1504
    2.180, 0.583, 0.063, 0.063,                                      !- N1508
    2.185, 0.581, 0.063, 0.063,                                      !- N1512
    2.190, 0.573, 0.063, 0.063,                                      !- N1516
    2.195, 0.569, 0.063, 0.063,                                      !- N1520
    2.200, 0.560, 0.062, 0.062,                                      !- N1524
    2.205, 0.556, 0.062, 0.062,                                      !- N1528
    2.210, 0.551, 0.062, 0.062,                                      !- N1532
    2.215, 0.545, 0.062, 0.062,                                      !- N1536
    2.220, 0.532, 0.061, 0.061,                                      !- N1540
    2.225, 0.521, 0.061, 0.061,                                      !- N1544
    2.230, 0.505, 0.060, 0.060,                                      !- N1548
    2.235, 0.486, 0.059, 0.059,                                      !- N1552
    2.240, 0.456, 0.058, 0.058,                                      !- N1556
    2.245, 0.429, 0.057, 0.057,                                      !- N1560
    2.250, 0.375, 0.055, 0.055,                                      !- N1564
    2.255, 0.330, 0.053, 0.053,                                      !- N1568
    2.260, 0.263, 0.051, 0.051,                                      !- N1572
    2.265, 0.220, 0.049, 0.049,                                      !- N1576
    2.270, 0.167, 0.047, 0.047,                                      !- N1580
    2.275, 0.142, 0.046, 0.046,                                      !- N1584
    2.280, 0.111, 0.044, 0.044,                                      !- N1588
    2.285, 0.093, 0.044, 0.044,                                      !- N1592
    2.290, 0.076, 0.043, 0.043,                                      !- N1596
    2.295, 0.063, 0.043, 0.043,                                      !- N1600
    2.300, 0.052, 0.042, 0.042,                                      !- N1604
    2.305, 0.049, 0.042, 0.042,                                      !- N1608
    2.310, 0.057, 0.042, 0.042,                                      !- N1612
    2.315, 0.068, 0.043, 0.043,                                      !- N1616
    2.320, 0.084, 0.043, 0.043,                                      !- N1620
    2.325, 0.089, 0.044, 0.044,                                      !- N1624
    2.330, 0.097, 0.044, 0.044,                                      !- N1628
    2.335, 0.099, 0.044, 0.044,                                      !- N1632
    2.340, 0.100, 0.044, 0.044,                                      !- N1636
    2.345, 0.100, 0.044, 0.044,                                      !- N1640
    2.350, 0.101, 0.044, 0.044,                                      !- N1644
    2.355, 0.110, 0.044, 0.044,                                      !- N1648
    2.360, 0.121, 0.045, 0.045,                                      !- N1652
    2.365, 0.125, 0.045, 0.045,                                      !- N1656
    2.370, 0.130, 0.045, 0.045,                                      !- N1660
    2.375, 0.132, 0.045, 0.045,                                      !- N1664
    2.380, 0.131, 0.045, 0.045,                                      !- N1668
    2.385, 0.131, 0.045, 0.045,                                      !- N1672
    2.390, 0.134, 0.045, 0.045,                                      !- N1676
    2.395, 0.138, 0.046, 0.046,                                      !- N1680
    2.400, 0.143, 0.046, 0.046,                                      !- N1684
    2.405, 0.148, 0.046, 0.046,                                      !- N1688
    2.410, 0.153, 0.046, 0.046,                                      !- N1692
    2.415, 0.152, 0.046, 0.046,                                      !- N1696
    2.420, 0.149, 0.046, 0.046,                                      !- N1700
    2.425, 0.144, 0.046, 0.046,                                      !- N1704
    2.430, 0.132, 0.045, 0.045,                                      !- N1708
    2.435, 0.128, 0.045, 0.045,                                      !- N1712
    2.440, 0.125, 0.045, 0.045,                                      !- N1716
    2.445, 0.124, 0.045, 0.045,                                      !- N1720
    2.450, 0.116, 0.045, 0.045,                                      !- N1724
    2.455, 0.113, 0.045, 0.045,                                      !- N1728
    2.460, 0.114, 0.045, 0.045,                                      !- N1732
    2.465, 0.117, 0.045, 0.045,                                      !- N1736
    2.470, 0.126, 0.045, 0.045,                                      !- N1740
    2.475, 0.128, 0.045, 0.045,                                      !- N1744
    2.480, 0.129, 0.045, 0.045,                                      !- N1748
    2.485, 0.135, 0.045, 0.045,                                      !- N1752
    2.490, 0.145, 0.046, 0.046,                                      !- N1756
    2.495, 0.150, 0.046, 0.046,                                      !- N1760
    2.500, 0.155, 0.046, 0.046;                                      !- N1764

MaterialProperty:GlazingSpectralData,
    WO18RT41SP,                                                      !- Name
    0.300, 0.000, 0.040, 0.040,                                      !- Back Reflectance 1
    0.305, 0.000, 0.040, 0.040,                                      !- Back Reflectance 2
    0.310, 0.000, 0.040, 0.040,                                      !- Back Reflectance 3
    0.315, 0.000, 0.040, 0.040,                                      !- Back Reflectance 4
    0.320, 0.000, 0.040, 0.040,                                      !- Back Reflectance 5
    0.325, 0.000, 0.040, 0.040,                                      !- N24
    0.330, 0.000, 0.040, 0.040,                                      !- N28
    0.335, 0.000, 0.040, 0.040,                                      !- N32
    0.340, 0.000, 0.040, 0.040,                                      !- N36
    0.345, 0.000, 0.040, 0.040,                                      !- N40
    0.350, 0.000, 0.040, 0.040,                                      !- N44
    0.355, 0.002, 0.040, 0.040,                                      !- N48
    0.360, 0.002, 0.040, 0.040,                                      !- N52
    0.365, 0.002, 0.040, 0.040,                                      !- N56
    0.370, 0.002, 0.040, 0.040,                                      !- N60
    0.375, 0.002, 0.040, 0.040,                                      !- N64
    0.380, 0.002, 0.040, 0.040,                                      !- N68
    0.385, 0.005, 0.040, 0.040,                                      !- N72
    0.390, 0.020, 0.041, 0.041,                                      !- N76
    0.395, 0.063, 0.043, 0.043,                                      !- N80
    0.400, 0.108, 0.044, 0.044,                                      !- N84
    0.405, 0.131, 0.045, 0.045,                                      !- N88
    0.410, 0.159, 0.046, 0.046,                                      !- N92
    0.415, 0.188, 0.048, 0.048,                                      !- N96
    0.420, 0.218, 0.049, 0.049,                                      !- N100
    0.425, 0.253, 0.050, 0.050,                                      !- N104
    0.430, 0.292, 0.052, 0.052,                                      !- N108
    0.435, 0.324, 0.053, 0.053,                                      !- N112
    0.440, 0.364, 0.055, 0.055,                                      !- N116
    0.445, 0.397, 0.056, 0.056,                                      !- N120
    0.450, 0.424, 0.057, 0.057,                                      !- N124
    0.455, 0.447, 0.058, 0.058,                                      !- N128
    0.460, 0.468, 0.059, 0.059,                                      !- N132
    0.465, 0.491, 0.060, 0.060,                                      !- N136
    0.470, 0.517, 0.061, 0.061,                                      !- N140
    0.475, 0.544, 0.062, 0.062,                                      !- N144
    0.480, 0.574, 0.063, 0.063,                                      !- N148
    0.485, 0.603, 0.064, 0.064,                                      !- N152
    0.490, 0.630, 0.065, 0.065,                                      !- N156
    0.495, 0.649, 0.066, 0.066,                                      !- N160
    0.500, 0.656, 0.066, 0.066,                                      !- N164
    0.505, 0.645, 0.066, 0.066,                                      !- N168
    0.510, 0.621, 0.065, 0.065,                                      !- N172
    0.515, 0.594, 0.064, 0.064,                                      !- N176
    0.520, 0.572, 0.063, 0.063,                                      !- N180
    0.525, 0.562, 0.062, 0.062,                                      !- N184
    0.530, 0.559, 0.062, 0.062,                                      !- N188
    0.535, 0.562, 0.062, 0.062,                                      !- N192
    0.540, 0.566, 0.063, 0.063,                                      !- N196
    0.545, 0.570, 0.063, 0.063,                                      !- N200
    0.550, 0.577, 0.063, 0.063,                                      !- N204
    0.555, 0.579, 0.063, 0.063,                                      !- N208
    0.560, 0.581, 0.063, 0.063,                                      !- N212
    0.565, 0.580, 0.063, 0.063,                                      !- N216
    0.570, 0.577, 0.063, 0.063,                                      !- N220
    0.575, 0.572, 0.063, 0.063,                                      !- N224
    0.580, 0.564, 0.063, 0.063,                                      !- N228
    0.585, 0.555, 0.062, 0.062,                                      !- N232
    0.590, 0.546, 0.062, 0.062,                                      !- N236
    0.595, 0.538, 0.062, 0.062,                                      !- N240
    0.600, 0.532, 0.061, 0.061,                                      !- N244
    0.605, 0.525, 0.061, 0.061,                                      !- N248
    0.610, 0.520, 0.061, 0.061,                                      !- N252
    0.615, 0.515, 0.061, 0.061,                                      !- N256
    0.620, 0.511, 0.060, 0.060,                                      !- N260
    0.625, 0.508, 0.060, 0.060,                                      !- N264
    0.630, 0.506, 0.060, 0.060,                                      !- N268
    0.635, 0.504, 0.060, 0.060,                                      !- N272
    0.640, 0.505, 0.060, 0.060,                                      !- N276
    0.645, 0.507, 0.060, 0.060,                                      !- N280
    0.650, 0.508, 0.060, 0.060,                                      !- N284
    0.655, 0.512, 0.060, 0.060,                                      !- N288
    0.660, 0.518, 0.061, 0.061,                                      !- N292
    0.665, 0.523, 0.061, 0.061,                                      !- N296
    0.670, 0.528, 0.061, 0.061,                                      !- N300
    0.675, 0.534, 0.061, 0.061,                                      !- N304
    0.680, 0.540, 0.062, 0.062,                                      !- N308
    0.685, 0.544, 0.062, 0.062,                                      !- N312
    0.690, 0.551, 0.062, 0.062,                                      !- N316
    0.695, 0.558, 0.062, 0.062,                                      !- N320
    0.700, 0.564, 0.063, 0.063,                                      !- N324
    0.705, 0.572, 0.063, 0.063,                                      !- N328
    0.710, 0.579, 0.063, 0.063,                                      !- N332
    0.715, 0.588, 0.064, 0.064,                                      !- N336
    0.720, 0.593, 0.064, 0.064,                                      !- N340
    0.725, 0.598, 0.064, 0.064,                                      !- N344
    0.730, 0.604, 0.064, 0.064,                                      !- N348
    0.735, 0.608, 0.064, 0.064,                                      !- N352
    0.740, 0.614, 0.065, 0.065,                                      !- N356
    0.745, 0.618, 0.065, 0.065,                                      !- N360
    0.750, 0.623, 0.065, 0.065,                                      !- N364
    0.755, 0.630, 0.065, 0.065,                                      !- N368
    0.760, 0.636, 0.065, 0.065,                                      !- N372
    0.765, 0.641, 0.066, 0.066,                                      !- N376
    0.770, 0.647, 0.066, 0.066,                                      !- N380
    0.775, 0.652, 0.066, 0.066,                                      !- N384
    0.780, 0.653, 0.066, 0.066,                                      !- N388
    0.785, 0.657, 0.066, 0.066,                                      !- N392
    0.790, 0.661, 0.066, 0.066,                                      !- N396
    0.795, 0.665, 0.067, 0.067,                                      !- N400
    0.800, 0.670, 0.067, 0.067,                                      !- N404
    0.805, 0.671, 0.067, 0.067,                                      !- N408
    0.810, 0.672, 0.067, 0.067,                                      !- N412
    0.815, 0.675, 0.067, 0.067,                                      !- N416
    0.820, 0.676, 0.067, 0.067,                                      !- N420
    0.825, 0.676, 0.067, 0.067,                                      !- N424
    0.830, 0.676, 0.067, 0.067,                                      !- N428
    0.835, 0.677, 0.067, 0.067,                                      !- N432
    0.840, 0.673, 0.067, 0.067,                                      !- N436
    0.845, 0.673, 0.067, 0.067,                                      !- N440
    0.850, 0.674, 0.067, 0.067,                                      !- N444
    0.855, 0.671, 0.067, 0.067,                                      !- N448
    0.860, 0.668, 0.067, 0.067,                                      !- N452
    0.865, 0.666, 0.067, 0.067,                                      !- N456
    0.870, 0.666, 0.067, 0.067,                                      !- N460
    0.875, 0.665, 0.067, 0.067,                                      !- N464
    0.880, 0.660, 0.066, 0.066,                                      !- N468
    0.885, 0.660, 0.066, 0.066,                                      !- N472
    0.890, 0.656, 0.066, 0.066,                                      !- N476
    0.895, 0.654, 0.066, 0.066,                                      !- N480
    0.900, 0.650, 0.066, 0.066,                                      !- N484
    0.905, 0.643, 0.066, 0.066,                                      !- N488
    0.910, 0.638, 0.066, 0.066,                                      !- N492
    0.915, 0.632, 0.065, 0.065,                                      !- N496
    0.920, 0.628, 0.065, 0.065,                                      !- N500
    0.925, 0.626, 0.065, 0.065,                                      !- N504
    0.930, 0.623, 0.065, 0.065,                                      !- N508
    0.935, 0.622, 0.065, 0.065,                                      !- N512
    0.940, 0.615, 0.065, 0.065,                                      !- N516
    0.945, 0.612, 0.064, 0.064,                                      !- N520
    0.950, 0.610, 0.064, 0.064,                                      !- N524
    0.955, 0.605, 0.064, 0.064,                                      !- N528
    0.960, 0.597, 0.064, 0.064,                                      !- N532
    0.965, 0.593, 0.064, 0.064,                                      !- N536
    0.970, 0.588, 0.064, 0.064,                                      !- N540
    0.975, 0.585, 0.063, 0.063,                                      !- N544
    0.980, 0.582, 0.063, 0.063,                                      !- N548
    0.985, 0.578, 0.063, 0.063,                                      !- N552
    0.990, 0.572, 0.063, 0.063,                                      !- N556
    0.995, 0.568, 0.063, 0.063,                                      !- N560
    1.000, 0.561, 0.062, 0.062,                                      !- N564
    1.005, 0.559, 0.062, 0.062,                                      !- N568
    1.010, 0.557, 0.062, 0.062,                                      !- N572
    1.015, 0.555, 0.062, 0.062,                                      !- N576
    1.020, 0.555, 0.062, 0.062,                                      !- N580
    1.025, 0.555, 0.062, 0.062,                                      !- N584
    1.030, 0.557, 0.062, 0.062,                                      !- N588
    1.035, 0.559, 0.062, 0.062,                                      !- N592
    1.040, 0.562, 0.062, 0.062,                                      !- N596
    1.045, 0.569, 0.063, 0.063,                                      !- N600
    1.050, 0.573, 0.063, 0.063,                                      !- N604
    1.055, 0.579, 0.063, 0.063,                                      !- N608
    1.060, 0.583, 0.063, 0.063,                                      !- N612
    1.065, 0.586, 0.063, 0.063,                                      !- N616
    1.070, 0.588, 0.064, 0.064,                                      !- N620
    1.075, 0.593, 0.064, 0.064,                                      !- N624
    1.080, 0.597, 0.064, 0.064,                                      !- N628
    1.085, 0.606, 0.064, 0.064,                                      !- N632
    1.090, 0.611, 0.064, 0.064,                                      !- N636
    1.095, 0.616, 0.065, 0.065,                                      !- N640
    1.100, 0.621, 0.065, 0.065,                                      !- N644
    1.105, 0.624, 0.065, 0.065,                                      !- N648
    1.110, 0.630, 0.065, 0.065,                                      !- N652
    1.115, 0.634, 0.065, 0.065,                                      !- N656
    1.120, 0.638, 0.066, 0.066,                                      !- N660
    1.125, 0.639, 0.066, 0.066,                                      !- N664
    1.130, 0.640, 0.066, 0.066,                                      !- N668
    1.135, 0.638, 0.066, 0.066,                                      !- N672
    1.140, 0.638, 0.066, 0.066,                                      !- N676
    1.145, 0.637, 0.065, 0.065,                                      !- N680
    1.150, 0.634, 0.065, 0.065,                                      !- N684
    1.155, 0.632, 0.065, 0.065,                                      !- N688
    1.160, 0.632, 0.065, 0.065,                                      !- N692
    1.165, 0.631, 0.065, 0.065,                                      !- N696
    1.170, 0.627, 0.065, 0.065,                                      !- N700
    1.175, 0.624, 0.065, 0.065,                                      !- N704
    1.180, 0.618, 0.065, 0.065,                                      !- N708
    1.185, 0.611, 0.064, 0.064,                                      !- N712
    1.190, 0.601, 0.064, 0.064,                                      !- N716
    1.195, 0.600, 0.064, 0.064,                                      !- N720
    1.200, 0.605, 0.064, 0.064,                                      !- N724
    1.205, 0.611, 0.064, 0.064,                                      !- N728
    1.210, 0.619, 0.065, 0.065,                                      !- N732
    1.215, 0.625, 0.065, 0.065,                                      !- N736
    1.220, 0.634, 0.065, 0.065,                                      !- N740
    1.225, 0.640, 0.066, 0.066,                                      !- N744
    1.230, 0.644, 0.066, 0.066,                                      !- N748
    1.235, 0.647, 0.066, 0.066,                                      !- N752
    1.240, 0.650, 0.066, 0.066,                                      !- N756
    1.245, 0.653, 0.066, 0.066,                                      !- N760
    1.250, 0.656, 0.066, 0.066,                                      !- N764
    1.255, 0.658, 0.066, 0.066,                                      !- N768
    1.260, 0.661, 0.066, 0.066,                                      !- N772
    1.265, 0.662, 0.066, 0.066,                                      !- N776
    1.270, 0.667, 0.067, 0.067,                                      !- N780
    1.275, 0.668, 0.067, 0.067,                                      !- N784
    1.280, 0.671, 0.067, 0.067,                                      !- N788
    1.285, 0.675, 0.067, 0.067,                                      !- N792
    1.290, 0.678, 0.067, 0.067,                                      !- N796
    1.295, 0.679, 0.067, 0.067,                                      !- N800
    1.300, 0.682, 0.067, 0.067,                                      !- N804
    1.305, 0.684, 0.067, 0.067,                                      !- N808
    1.310, 0.687, 0.067, 0.067,                                      !- N812
    1.315, 0.689, 0.068, 0.068,                                      !- N816
    1.320, 0.692, 0.068, 0.068,                                      !- N820
    1.325, 0.693, 0.068, 0.068,                                      !- N824
    1.330, 0.695, 0.068, 0.068,                                      !- N828
    1.335, 0.697, 0.068, 0.068,                                      !- N832
    1.340, 0.698, 0.068, 0.068,                                      !- N836
    1.345, 0.698, 0.068, 0.068,                                      !- N840
    1.350, 0.698, 0.068, 0.068,                                      !- N844
    1.355, 0.695, 0.068, 0.068,                                      !- N848
    1.360, 0.692, 0.068, 0.068,                                      !- N852
    1.365, 0.692, 0.068, 0.068,                                      !- N856
    1.370, 0.687, 0.067, 0.067,                                      !- N860
    1.375, 0.682, 0.067, 0.067,                                      !- N864
    1.380, 0.676, 0.067, 0.067,                                      !- N868
    1.385, 0.678, 0.067, 0.067,                                      !- N872
    1.390, 0.676, 0.067, 0.067,                                      !- N876
    1.395, 0.675, 0.067, 0.067,                                      !- N880
    1.400, 0.676, 0.067, 0.067,                                      !- N884
    1.405, 0.675, 0.067, 0.067,                                      !- N888
    1.410, 0.671, 0.067, 0.067,                                      !- N892
    1.415, 0.670, 0.067, 0.067,                                      !- N896
    1.420, 0.673, 0.067, 0.067,                                      !- N900
    1.425, 0.671, 0.067, 0.067,                                      !- N904
    1.430, 0.668, 0.067, 0.067,                                      !- N908
    1.435, 0.670, 0.067, 0.067,                                      !- N912
    1.440, 0.670, 0.067, 0.067,                                      !- N916
    1.445, 0.668, 0.067, 0.067,                                      !- N920
    1.450, 0.670, 0.067, 0.067,                                      !- N924
    1.455, 0.670, 0.067, 0.067,                                      !- N928
    1.460, 0.673, 0.067, 0.067,                                      !- N932
    1.465, 0.676, 0.067, 0.067,                                      !- N936
    1.470, 0.681, 0.067, 0.067,                                      !- N940
    1.475, 0.684, 0.067, 0.067,                                      !- N944
    1.480, 0.689, 0.068, 0.068,                                      !- N948
    1.485, 0.690, 0.068, 0.068,                                      !- N952
    1.490, 0.695, 0.068, 0.068,                                      !- N956
    1.495, 0.698, 0.068, 0.068,                                      !- N960
    1.500, 0.703, 0.068, 0.068,                                      !- N964
    1.505, 0.706, 0.068, 0.068,                                      !- N968
    1.510, 0.711, 0.068, 0.068,                                      !- N972
    1.515, 0.714, 0.069, 0.069,                                      !- N976
    1.520, 0.718, 0.069, 0.069,                                      !- N980
    1.525, 0.719, 0.069, 0.069,                                      !- N984
    1.530, 0.724, 0.069, 0.069,                                      !- N988
    1.535, 0.724, 0.069, 0.069,                                      !- N992
    1.540, 0.728, 0.069, 0.069,                                      !- N996
    1.545, 0.728, 0.069, 0.069,                                      !- N1000
    1.550, 0.728, 0.069, 0.069,                                      !- N1004
    1.555, 0.728, 0.069, 0.069,                                      !- N1008
    1.560, 0.728, 0.069, 0.069,                                      !- N1012
    1.565, 0.728, 0.069, 0.069,                                      !- N1016
    1.570, 0.728, 0.069, 0.069,                                      !- N1020
    1.575, 0.728, 0.069, 0.069,                                      !- N1024
    1.580, 0.729, 0.069, 0.069,                                      !- N1028
    1.585, 0.731, 0.069, 0.069,                                      !- N1032
    1.590, 0.733, 0.069, 0.069,                                      !- N1036
    1.595, 0.735, 0.069, 0.069,                                      !- N1040
    1.600, 0.736, 0.069, 0.069,                                      !- N1044
    1.605, 0.738, 0.070, 0.070,                                      !- N1048
    1.610, 0.740, 0.070, 0.070,                                      !- N1052
    1.615, 0.741, 0.070, 0.070,                                      !- N1056
    1.620, 0.741, 0.070, 0.070,                                      !- N1060
    1.625, 0.741, 0.070, 0.070,                                      !- N1064
    1.630, 0.741, 0.070, 0.070,                                      !- N1068
    1.635, 0.741, 0.070, 0.070,                                      !- N1072
    1.640, 0.741, 0.070, 0.070,                                      !- N1076
    1.645, 0.743, 0.070, 0.070,                                      !- N1080
    1.650, 0.741, 0.070, 0.070,                                      !- N1084
    1.655, 0.740, 0.070, 0.070,                                      !- N1088
    1.660, 0.736, 0.069, 0.069,                                      !- N1092
    1.665, 0.735, 0.069, 0.069,                                      !- N1096
    1.670, 0.724, 0.069, 0.069,                                      !- N1100
    1.675, 0.716, 0.069, 0.069,                                      !- N1104
    1.680, 0.698, 0.068, 0.068,                                      !- N1108
    1.685, 0.673, 0.067, 0.067,                                      !- N1112
    1.690, 0.608, 0.064, 0.064,                                      !- N1116
    1.695, 0.574, 0.063, 0.063,                                      !- N1120
    1.700, 0.521, 0.061, 0.061,                                      !- N1124
    1.705, 0.493, 0.060, 0.060,                                      !- N1128
    1.710, 0.499, 0.060, 0.060,                                      !- N1132
    1.715, 0.507, 0.060, 0.060,                                      !- N1136
    1.720, 0.512, 0.060, 0.060,                                      !- N1140
    1.725, 0.526, 0.061, 0.061,                                      !- N1144
    1.730, 0.548, 0.062, 0.062,                                      !- N1148
    1.735, 0.546, 0.062, 0.062,                                      !- N1152
    1.740, 0.533, 0.061, 0.061,                                      !- N1156
    1.745, 0.527, 0.061, 0.061,                                      !- N1160
    1.750, 0.522, 0.061, 0.061,                                      !- N1164
    1.755, 0.530, 0.061, 0.061,                                      !- N1168
    1.760, 0.552, 0.062, 0.062,                                      !- N1172
    1.765, 0.568, 0.063, 0.063,                                      !- N1176
    1.770, 0.589, 0.064, 0.064,                                      !- N1180
    1.775, 0.600, 0.064, 0.064,                                      !- N1184
    1.780, 0.619, 0.065, 0.065,                                      !- N1188
    1.785, 0.625, 0.065, 0.065,                                      !- N1192
    1.790, 0.630, 0.065, 0.065,                                      !- N1196
    1.795, 0.632, 0.065, 0.065,                                      !- N1200
    1.800, 0.635, 0.065, 0.065,                                      !- N1204
    1.805, 0.637, 0.065, 0.065,                                      !- N1208
    1.810, 0.638, 0.066, 0.066,                                      !- N1212
    1.815, 0.638, 0.066, 0.066,                                      !- N1216
    1.820, 0.638, 0.066, 0.066,                                      !- N1220
    1.825, 0.640, 0.066, 0.066,                                      !- N1224
    1.830, 0.646, 0.066, 0.066,                                      !- N1228
    1.835, 0.649, 0.066, 0.066,                                      !- N1232
    1.840, 0.656, 0.066, 0.066,                                      !- N1236
    1.845, 0.658, 0.066, 0.066,                                      !- N1240
    1.850, 0.667, 0.067, 0.067,                                      !- N1244
    1.855, 0.673, 0.067, 0.067,                                      !- N1248
    1.860, 0.681, 0.067, 0.067,                                      !- N1252
    1.865, 0.681, 0.067, 0.067,                                      !- N1256
    1.870, 0.684, 0.067, 0.067,                                      !- N1260
    1.875, 0.687, 0.067, 0.067,                                      !- N1264
    1.880, 0.687, 0.067, 0.067,                                      !- N1268
    1.885, 0.685, 0.067, 0.067,                                      !- N1272
    1.890, 0.685, 0.067, 0.067,                                      !- N1276
    1.895, 0.685, 0.067, 0.067,                                      !- N1280
    1.900, 0.689, 0.068, 0.068,                                      !- N1284
    1.905, 0.682, 0.067, 0.067,                                      !- N1288
    1.910, 0.682, 0.067, 0.067,                                      !- N1292
    1.915, 0.679, 0.067, 0.067,                                      !- N1296
    1.920, 0.681, 0.067, 0.067,                                      !- N1300
    1.925, 0.678, 0.067, 0.067,                                      !- N1304
    1.930, 0.679, 0.067, 0.067,                                      !- N1308
    1.935, 0.679, 0.067, 0.067,                                      !- N1312
    1.940, 0.679, 0.067, 0.067,                                      !- N1316
    1.945, 0.681, 0.067, 0.067,                                      !- N1320
    1.950, 0.684, 0.067, 0.067,                                      !- N1324
    1.955, 0.685, 0.067, 0.067,                                      !- N1328
    1.960, 0.687, 0.067, 0.067,                                      !- N1332
    1.965, 0.685, 0.067, 0.067,                                      !- N1336
    1.970, 0.685, 0.067, 0.067,                                      !- N1340
    1.975, 0.687, 0.067, 0.067,                                      !- N1344
    1.980, 0.684, 0.067, 0.067,                                      !- N1348
    1.985, 0.684, 0.067, 0.067,                                      !- N1352
    1.990, 0.682, 0.067, 0.067,                                      !- N1356
    1.995, 0.681, 0.067, 0.067,                                      !- N1360
    2.000, 0.678, 0.067, 0.067,                                      !- N1364
    2.005, 0.673, 0.067, 0.067,                                      !- N1368
    2.010, 0.662, 0.066, 0.066,                                      !- N1372
    2.015, 0.655, 0.066, 0.066,                                      !- N1376
    2.020, 0.646, 0.066, 0.066,                                      !- N1380
    2.025, 0.638, 0.066, 0.066,                                      !- N1384
    2.030, 0.630, 0.065, 0.065,                                      !- N1388
    2.035, 0.622, 0.065, 0.065,                                      !- N1392
    2.040, 0.614, 0.065, 0.065,                                      !- N1396
    2.045, 0.608, 0.064, 0.064,                                      !- N1400
    2.050, 0.598, 0.064, 0.064,                                      !- N1404
    2.055, 0.593, 0.064, 0.064,                                      !- N1408
    2.060, 0.582, 0.063, 0.063,                                      !- N1412
    2.065, 0.575, 0.063, 0.063,                                      !- N1416
    2.070, 0.569, 0.063, 0.063,                                      !- N1420
    2.075, 0.568, 0.063, 0.063,                                      !- N1424
    2.080, 0.565, 0.063, 0.063,                                      !- N1428
    2.085, 0.565, 0.063, 0.063,                                      !- N1432
    2.090, 0.566, 0.063, 0.063,                                      !- N1436
    2.095, 0.566, 0.063, 0.063,                                      !- N1440
    2.100, 0.570, 0.063, 0.063,                                      !- N1444
    2.105, 0.571, 0.063, 0.063,                                      !- N1448
    2.110, 0.575, 0.063, 0.063,                                      !- N1452
    2.115, 0.577, 0.063, 0.063,                                      !- N1456
    2.120, 0.581, 0.063, 0.063,                                      !- N1460
    2.125, 0.582, 0.063, 0.063,                                      !- N1464
    2.130, 0.582, 0.063, 0.063,                                      !- N1468
    2.135, 0.581, 0.063, 0.063,                                      !- N1472
    2.140, 0.582, 0.063, 0.063,                                      !- N1476
    2.145, 0.583, 0.063, 0.063,                                      !- N1480
    2.150, 0.586, 0.063, 0.063,                                      !- N1484
    2.155, 0.585, 0.063, 0.063,                                      !- N1488
    2.160, 0.585, 0.063, 0.063,                                      !- N1492
    2.165, 0.585, 0.063, 0.063,                                      !- N1496
    2.170, 0.585, 0.063, 0.063,                                      !- N1500
    2.175, 0.585, 0.063, 0.063,                                      !- N1504
    2.180, 0.583, 0.063, 0.063,                                      !- N1508
    2.185, 0.581, 0.063, 0.063,                                      !- N1512
    2.190, 0.573, 0.063, 0.063,                                      !- N1516
    2.195, 0.569, 0.063, 0.063,                                      !- N1520
    2.200, 0.560, 0.062, 0.062,                                      !- N1524
    2.205, 0.556, 0.062, 0.062,                                      !- N1528
    2.210, 0.551, 0.062, 0.062,                                      !- N1532
    2.215, 0.545, 0.062, 0.062,                                      !- N1536
    2.220, 0.532, 0.061, 0.061,                                      !- N1540
    2.225, 0.521, 0.061, 0.061,                                      !- N1544
    2.230, 0.505, 0.060, 0.060,                                      !- N1548
    2.235, 0.486, 0.059, 0.059,                                      !- N1552
    2.240, 0.456, 0.058, 0.058,                                      !- N1556
    2.245, 0.429, 0.057, 0.057,                                      !- N1560
    2.250, 0.375, 0.055, 0.055,                                      !- N1564
    2.255, 0.330, 0.053, 0.053,                                      !- N1568
    2.260, 0.263, 0.051, 0.051,                                      !- N1572
    2.265, 0.220, 0.049, 0.049,                                      !- N1576
    2.270, 0.167, 0.047, 0.047,                                      !- N1580
    2.275, 0.142, 0.046, 0.046,                                      !- N1584
    2.280, 0.111, 0.044, 0.044,                                      !- N1588
    2.285, 0.093, 0.044, 0.044,                                      !- N1592
    2.290, 0.076, 0.043, 0.043,                                      !- N1596
    2.295, 0.063, 0.043, 0.043,                                      !- N1600
    2.300, 0.052, 0.042, 0.042,                                      !- N1604
    2.305, 0.049, 0.042, 0.042,                                      !- N1608
    2.310, 0.057, 0.042, 0.042,                                      !- N1612
    2.315, 0.068, 0.043, 0.043,                                      !- N1616
    2.320, 0.084, 0.043, 0.043,                                      !- N1620
    2.325, 0.089, 0.044, 0.044,                                      !- N1624
    2.330, 0.097, 0.044, 0.044,                                      !- N1628
    2.335, 0.099, 0.044, 0.044,                                      !- N1632
    2.340, 0.100, 0.044, 0.044,                                      !- N1636
    2.345, 0.100, 0.044, 0.044,                                      !- N1640
    2.350, 0.101, 0.044, 0.044,                                      !- N1644
    2.355, 0.110, 0.044, 0.044,                                      !- N1648
    2.360, 0.121, 0.045, 0.045,                                      !- N1652
    2.365, 0.125, 0.045, 0.045,                                      !- N1656
    2.370, 0.130, 0.045, 0.045,                                      !- N1660
    2.375, 0.132, 0.045, 0.045,                                      !- N1664
    2.380, 0.131, 0.045, 0.045,                                      !- N1668
    2.385, 0.131, 0.045, 0.045,                                      !- N1672
    2.390, 0.134, 0.045, 0.045,                                      !- N1676
    2.395, 0.138, 0.046, 0.046,                                      !- N1680
    2.400, 0.143, 0.046, 0.046,                                      !- N1684
    2.405, 0.148, 0.046, 0.046,                                      !- N1688
    2.410, 0.153, 0.046, 0.046,                                      !- N1692
    2.415, 0.152, 0.046, 0.046,                                      !- N1696
    2.420, 0.149, 0.046, 0.046,                                      !- N1700
    2.425, 0.144, 0.046, 0.046,                                      !- N1704
    2.430, 0.132, 0.045, 0.045,                                      !- N1708
    2.435, 0.128, 0.045, 0.045,                                      !- N1712
    2.440, 0.125, 0.045, 0.045,                                      !- N1716
    2.445, 0.124, 0.045, 0.045,                                      !- N1720
    2.450, 0.116, 0.045, 0.045,                                      !- N1724
    2.455, 0.113, 0.045, 0.045,                                      !- N1728
    2.460, 0.114, 0.045, 0.045,                                      !- N1732
    2.465, 0.117, 0.045, 0.045,                                      !- N1736
    2.470, 0.126, 0.045, 0.045,                                      !- N1740
    2.475, 0.128, 0.045, 0.045,                                      !- N1744
    2.480, 0.129, 0.045, 0.045,                                      !- N1748
    2.485, 0.135, 0.045, 0.045,                                      !- N1752
    2.490, 0.145, 0.046, 0.046,                                      !- N1756
    2.495, 0.150, 0.046, 0.046,                                      !- N1760
    2.500, 0.155, 0.046, 0.046;                                      !- N1764

MaterialProperty:GlazingSpectralData,
    WO18RT43SP,                                                      !- Name
    0.300, 0.000, 0.040, 0.040,                                      !- Back Reflectance 1
    0.305, 0.000, 0.040, 0.040,                                      !- Back Reflectance 2
    0.310, 0.000, 0.040, 0.040,                                      !- Back Reflectance 3
    0.315, 0.000, 0.040, 0.040,                                      !- Back Reflectance 4
    0.320, 0.000, 0.040, 0.040,                                      !- Back Reflectance 5
    0.325, 0.000, 0.040, 0.040,                                      !- N24
    0.330, 0.000, 0.040, 0.040,                                      !- N28
    0.335, 0.000, 0.040, 0.040,                                      !- N32
    0.340, 0.000, 0.040, 0.040,                                      !- N36
    0.345, 0.000, 0.040, 0.040,                                      !- N40
    0.350, 0.000, 0.040, 0.040,                                      !- N44
    0.355, 0.001, 0.040, 0.040,                                      !- N48
    0.360, 0.001, 0.040, 0.040,                                      !- N52
    0.365, 0.001, 0.040, 0.040,                                      !- N56
    0.370, 0.001, 0.040, 0.040,                                      !- N60
    0.375, 0.001, 0.040, 0.040,                                      !- N64
    0.380, 0.002, 0.040, 0.040,                                      !- N68
    0.385, 0.004, 0.040, 0.040,                                      !- N72
    0.390, 0.016, 0.041, 0.041,                                      !- N76
    0.395, 0.056, 0.042, 0.042,                                      !- N80
    0.400, 0.102, 0.044, 0.044,                                      !- N84
    0.405, 0.123, 0.045, 0.045,                                      !- N88
    0.410, 0.151, 0.046, 0.046,                                      !- N92
    0.415, 0.178, 0.047, 0.047,                                      !- N96
    0.420, 0.206, 0.048, 0.048,                                      !- N100
    0.425, 0.241, 0.050, 0.050,                                      !- N104
    0.430, 0.278, 0.051, 0.051,                                      !- N108
    0.435, 0.310, 0.052, 0.052,                                      !- N112
    0.440, 0.349, 0.054, 0.054,                                      !- N116
    0.445, 0.382, 0.055, 0.055,                                      !- N120
    0.450, 0.408, 0.056, 0.056,                                      !- N124
    0.455, 0.431, 0.057, 0.057,                                      !- N128
    0.460, 0.452, 0.058, 0.058,                                      !- N132
    0.465, 0.475, 0.059, 0.059,                                      !- N136
    0.470, 0.501, 0.060, 0.060,                                      !- N140
    0.475, 0.529, 0.061, 0.061,                                      !- N144
    0.480, 0.561, 0.062, 0.062,                                      !- N148
    0.485, 0.590, 0.064, 0.064,                                      !- N152
    0.490, 0.618, 0.065, 0.065,                                      !- N156
    0.495, 0.638, 0.066, 0.066,                                      !- N160
    0.500, 0.645, 0.066, 0.066,                                      !- N164
    0.505, 0.633, 0.065, 0.065,                                      !- N168
    0.510, 0.607, 0.064, 0.064,                                      !- N172
    0.515, 0.577, 0.063, 0.063,                                      !- N176
    0.520, 0.554, 0.062, 0.062,                                      !- N180
    0.525, 0.542, 0.062, 0.062,                                      !- N184
    0.530, 0.539, 0.062, 0.062,                                      !- N188
    0.535, 0.542, 0.062, 0.062,                                      !- N192
    0.540, 0.547, 0.062, 0.062,                                      !- N196
    0.545, 0.551, 0.062, 0.062,                                      !- N200
    0.550, 0.558, 0.062, 0.062,                                      !- N204
    0.555, 0.562, 0.062, 0.062,                                      !- N208
    0.560, 0.564, 0.063, 0.063,                                      !- N212
    0.565, 0.564, 0.063, 0.063,                                      !- N216
    0.570, 0.561, 0.062, 0.062,                                      !- N220
    0.575, 0.555, 0.062, 0.062,                                      !- N224
    0.580, 0.548, 0.062, 0.062,                                      !- N228
    0.585, 0.538, 0.062, 0.062,                                      !- N232
    0.590, 0.530, 0.061, 0.061,                                      !- N236
    0.595, 0.522, 0.061, 0.061,                                      !- N240
    0.600, 0.516, 0.061, 0.061,                                      !- N244
    0.605, 0.510, 0.060, 0.060,                                      !- N248
    0.610, 0.505, 0.060, 0.060,                                      !- N252
    0.615, 0.500, 0.060, 0.060,                                      !- N256
    0.620, 0.498, 0.060, 0.060,                                      !- N260
    0.625, 0.495, 0.060, 0.060,                                      !- N264
    0.630, 0.492, 0.060, 0.060,                                      !- N268
    0.635, 0.491, 0.060, 0.060,                                      !- N272
    0.640, 0.493, 0.060, 0.060,                                      !- N276
    0.645, 0.495, 0.060, 0.060,                                      !- N280
    0.650, 0.497, 0.060, 0.060,                                      !- N284
    0.655, 0.501, 0.060, 0.060,                                      !- N288
    0.660, 0.507, 0.060, 0.060,                                      !- N292
    0.665, 0.513, 0.061, 0.061,                                      !- N296
    0.670, 0.518, 0.061, 0.061,                                      !- N300
    0.675, 0.525, 0.061, 0.061,                                      !- N304
    0.680, 0.530, 0.061, 0.061,                                      !- N308
    0.685, 0.535, 0.061, 0.061,                                      !- N312
    0.690, 0.542, 0.062, 0.062,                                      !- N316
    0.695, 0.550, 0.062, 0.062,                                      !- N320
    0.700, 0.556, 0.062, 0.062,                                      !- N324
    0.705, 0.565, 0.063, 0.063,                                      !- N328
    0.710, 0.572, 0.063, 0.063,                                      !- N332
    0.715, 0.581, 0.063, 0.063,                                      !- N336
    0.720, 0.587, 0.063, 0.063,                                      !- N340
    0.725, 0.592, 0.064, 0.064,                                      !- N344
    0.730, 0.598, 0.064, 0.064,                                      !- N348
    0.735, 0.603, 0.064, 0.064,                                      !- N352
    0.740, 0.610, 0.064, 0.064,                                      !- N356
    0.745, 0.614, 0.065, 0.065,                                      !- N360
    0.750, 0.619, 0.065, 0.065,                                      !- N364
    0.755, 0.626, 0.065, 0.065,                                      !- N368
    0.760, 0.632, 0.065, 0.065,                                      !- N372
    0.765, 0.638, 0.066, 0.066,                                      !- N376
    0.770, 0.644, 0.066, 0.066,                                      !- N380
    0.775, 0.649, 0.066, 0.066,                                      !- N384
    0.780, 0.650, 0.066, 0.066,                                      !- N388
    0.785, 0.654, 0.066, 0.066,                                      !- N392
    0.790, 0.659, 0.066, 0.066,                                      !- N396
    0.795, 0.663, 0.067, 0.067,                                      !- N400
    0.800, 0.667, 0.067, 0.067,                                      !- N404
    0.805, 0.669, 0.067, 0.067,                                      !- N408
    0.810, 0.670, 0.067, 0.067,                                      !- N412
    0.815, 0.674, 0.067, 0.067,                                      !- N416
    0.820, 0.675, 0.067, 0.067,                                      !- N420
    0.825, 0.675, 0.067, 0.067,                                      !- N424
    0.830, 0.674, 0.067, 0.067,                                      !- N428
    0.835, 0.676, 0.067, 0.067,                                      !- N432
    0.840, 0.672, 0.067, 0.067,                                      !- N436
    0.845, 0.671, 0.067, 0.067,                                      !- N440
    0.850, 0.673, 0.067, 0.067,                                      !- N444
    0.855, 0.670, 0.067, 0.067,                                      !- N448
    0.860, 0.667, 0.067, 0.067,                                      !- N452
    0.865, 0.665, 0.067, 0.067,                                      !- N456
    0.870, 0.665, 0.067, 0.067,                                      !- N460
    0.875, 0.664, 0.067, 0.067,                                      !- N464
    0.880, 0.658, 0.066, 0.066,                                      !- N468
    0.885, 0.659, 0.066, 0.066,                                      !- N472
    0.890, 0.654, 0.066, 0.066,                                      !- N476
    0.895, 0.653, 0.066, 0.066,                                      !- N480
    0.900, 0.649, 0.066, 0.066,                                      !- N484
    0.905, 0.641, 0.066, 0.066,                                      !- N488
    0.910, 0.637, 0.065, 0.065,                                      !- N492
    0.915, 0.630, 0.065, 0.065,                                      !- N496
    0.920, 0.627, 0.065, 0.065,                                      !- N500
    0.925, 0.624, 0.065, 0.065,                                      !- N504
    0.930, 0.621, 0.065, 0.065,                                      !- N508
    0.935, 0.620, 0.065, 0.065,                                      !- N512
    0.940, 0.613, 0.065, 0.065,                                      !- N516
    0.945, 0.610, 0.064, 0.064,                                      !- N520
    0.950, 0.607, 0.064, 0.064,                                      !- N524
    0.955, 0.603, 0.064, 0.064,                                      !- N528
    0.960, 0.594, 0.064, 0.064,                                      !- N532
    0.965, 0.590, 0.064, 0.064,                                      !- N536
    0.970, 0.585, 0.063, 0.063,                                      !- N540
    0.975, 0.582, 0.063, 0.063,                                      !- N544
    0.980, 0.578, 0.063, 0.063,                                      !- N548
    0.985, 0.575, 0.063, 0.063,                                      !- N552
    0.990, 0.569, 0.063, 0.063,                                      !- N556
    0.995, 0.565, 0.063, 0.063,                                      !- N560
    1.000, 0.557, 0.062, 0.062,                                      !- N564
    1.005, 0.555, 0.062, 0.062,                                      !- N568
    1.010, 0.553, 0.062, 0.062,                                      !- N572
    1.015, 0.551, 0.062, 0.062,                                      !- N576
    1.020, 0.551, 0.062, 0.062,                                      !- N580
    1.025, 0.551, 0.062, 0.062,                                      !- N584
    1.030, 0.553, 0.062, 0.062,                                      !- N588
    1.035, 0.555, 0.062, 0.062,                                      !- N592
    1.040, 0.558, 0.062, 0.062,                                      !- N596
    1.045, 0.566, 0.063, 0.063,                                      !- N600
    1.050, 0.570, 0.063, 0.063,                                      !- N604
    1.055, 0.576, 0.063, 0.063,                                      !- N608
    1.060, 0.579, 0.063, 0.063,                                      !- N612
    1.065, 0.583, 0.063, 0.063,                                      !- N616
    1.070, 0.585, 0.063, 0.063,                                      !- N620
    1.075, 0.590, 0.064, 0.064,                                      !- N624
    1.080, 0.595, 0.064, 0.064,                                      !- N628
    1.085, 0.603, 0.064, 0.064,                                      !- N632
    1.090, 0.608, 0.064, 0.064,                                      !- N636
    1.095, 0.614, 0.065, 0.065,                                      !- N640
    1.100, 0.619, 0.065, 0.065,                                      !- N644
    1.105, 0.623, 0.065, 0.065,                                      !- N648
    1.110, 0.629, 0.065, 0.065,                                      !- N652
    1.115, 0.633, 0.065, 0.065,                                      !- N656
    1.120, 0.637, 0.065, 0.065,                                      !- N660
    1.125, 0.639, 0.066, 0.066,                                      !- N664
    1.130, 0.640, 0.066, 0.066,                                      !- N668
    1.135, 0.638, 0.066, 0.066,                                      !- N672
    1.140, 0.638, 0.066, 0.066,                                      !- N676
    1.145, 0.637, 0.065, 0.065,                                      !- N680
    1.150, 0.634, 0.065, 0.065,                                      !- N684
    1.155, 0.632, 0.065, 0.065,                                      !- N688
    1.160, 0.632, 0.065, 0.065,                                      !- N692
    1.165, 0.631, 0.065, 0.065,                                      !- N696
    1.170, 0.627, 0.065, 0.065,                                      !- N700
    1.175, 0.624, 0.065, 0.065,                                      !- N704
    1.180, 0.618, 0.065, 0.065,                                      !- N708
    1.185, 0.611, 0.064, 0.064,                                      !- N712
    1.190, 0.601, 0.064, 0.064,                                      !- N716
    1.195, 0.600, 0.064, 0.064,                                      !- N720
    1.200, 0.605, 0.064, 0.064,                                      !- N724
    1.205, 0.611, 0.064, 0.064,                                      !- N728
    1.210, 0.619, 0.065, 0.065,                                      !- N732
    1.215, 0.625, 0.065, 0.065,                                      !- N736
    1.220, 0.634, 0.065, 0.065,                                      !- N740
    1.225, 0.640, 0.066, 0.066,                                      !- N744
    1.230, 0.644, 0.066, 0.066,                                      !- N748
    1.235, 0.647, 0.066, 0.066,                                      !- N752
    1.240, 0.650, 0.066, 0.066,                                      !- N756
    1.245, 0.653, 0.066, 0.066,                                      !- N760
    1.250, 0.656, 0.066, 0.066,                                      !- N764
    1.255, 0.658, 0.066, 0.066,                                      !- N768
    1.260, 0.661, 0.066, 0.066,                                      !- N772
    1.265, 0.662, 0.066, 0.066,                                      !- N776
    1.270, 0.667, 0.067, 0.067,                                      !- N780
    1.275, 0.668, 0.067, 0.067,                                      !- N784
    1.280, 0.671, 0.067, 0.067,                                      !- N788
    1.285, 0.675, 0.067, 0.067,                                      !- N792
    1.290, 0.678, 0.067, 0.067,                                      !- N796
    1.295, 0.679, 0.067, 0.067,                                      !- N800
    1.300, 0.682, 0.067, 0.067,                                      !- N804
    1.305, 0.684, 0.067, 0.067,                                      !- N808
    1.310, 0.687, 0.067, 0.067,                                      !- N812
    1.315, 0.689, 0.068, 0.068,                                      !- N816
    1.320, 0.692, 0.068, 0.068,                                      !- N820
    1.325, 0.693, 0.068, 0.068,                                      !- N824
    1.330, 0.695, 0.068, 0.068,                                      !- N828
    1.335, 0.697, 0.068, 0.068,                                      !- N832
    1.340, 0.698, 0.068, 0.068,                                      !- N836
    1.345, 0.698, 0.068, 0.068,                                      !- N840
    1.350, 0.698, 0.068, 0.068,                                      !- N844
    1.355, 0.695, 0.068, 0.068,                                      !- N848
    1.360, 0.692, 0.068, 0.068,                                      !- N852
    1.365, 0.692, 0.068, 0.068,                                      !- N856
    1.370, 0.687, 0.067, 0.067,                                      !- N860
    1.375, 0.682, 0.067, 0.067,                                      !- N864
    1.380, 0.676, 0.067, 0.067,                                      !- N868
    1.385, 0.678, 0.067, 0.067,                                      !- N872
    1.390, 0.676, 0.067, 0.067,                                      !- N876
    1.395, 0.675, 0.067, 0.067,                                      !- N880
    1.400, 0.676, 0.067, 0.067,                                      !- N884
    1.405, 0.675, 0.067, 0.067,                                      !- N888
    1.410, 0.671, 0.067, 0.067,                                      !- N892
    1.415, 0.670, 0.067, 0.067,                                      !- N896
    1.420, 0.673, 0.067, 0.067,                                      !- N900
    1.425, 0.671, 0.067, 0.067,                                      !- N904
    1.430, 0.668, 0.067, 0.067,                                      !- N908
    1.435, 0.670, 0.067, 0.067,                                      !- N912
    1.440, 0.670, 0.067, 0.067,                                      !- N916
    1.445, 0.668, 0.067, 0.067,                                      !- N920
    1.450, 0.670, 0.067, 0.067,                                      !- N924
    1.455, 0.670, 0.067, 0.067,                                      !- N928
    1.460, 0.673, 0.067, 0.067,                                      !- N932
    1.465, 0.676, 0.067, 0.067,                                      !- N936
    1.470, 0.681, 0.067, 0.067,                                      !- N940
    1.475, 0.684, 0.067, 0.067,                                      !- N944
    1.480, 0.689, 0.068, 0.068,                                      !- N948
    1.485, 0.690, 0.068, 0.068,                                      !- N952
    1.490, 0.695, 0.068, 0.068,                                      !- N956
    1.495, 0.698, 0.068, 0.068,                                      !- N960
    1.500, 0.703, 0.068, 0.068,                                      !- N964
    1.505, 0.706, 0.068, 0.068,                                      !- N968
    1.510, 0.711, 0.068, 0.068,                                      !- N972
    1.515, 0.714, 0.069, 0.069,                                      !- N976
    1.520, 0.718, 0.069, 0.069,                                      !- N980
    1.525, 0.719, 0.069, 0.069,                                      !- N984
    1.530, 0.724, 0.069, 0.069,                                      !- N988
    1.535, 0.724, 0.069, 0.069,                                      !- N992
    1.540, 0.728, 0.069, 0.069,                                      !- N996
    1.545, 0.728, 0.069, 0.069,                                      !- N1000
    1.550, 0.728, 0.069, 0.069,                                      !- N1004
    1.555, 0.728, 0.069, 0.069,                                      !- N1008
    1.560, 0.728, 0.069, 0.069,                                      !- N1012
    1.565, 0.728, 0.069, 0.069,                                      !- N1016
    1.570, 0.728, 0.069, 0.069,                                      !- N1020
    1.575, 0.728, 0.069, 0.069,                                      !- N1024
    1.580, 0.729, 0.069, 0.069,                                      !- N1028
    1.585, 0.731, 0.069, 0.069,                                      !- N1032
    1.590, 0.733, 0.069, 0.069,                                      !- N1036
    1.595, 0.735, 0.069, 0.069,                                      !- N1040
    1.600, 0.736, 0.069, 0.069,                                      !- N1044
    1.605, 0.738, 0.070, 0.070,                                      !- N1048
    1.610, 0.740, 0.070, 0.070,                                      !- N1052
    1.615, 0.741, 0.070, 0.070,                                      !- N1056
    1.620, 0.741, 0.070, 0.070,                                      !- N1060
    1.625, 0.741, 0.070, 0.070,                                      !- N1064
    1.630, 0.741, 0.070, 0.070,                                      !- N1068
    1.635, 0.741, 0.070, 0.070,                                      !- N1072
    1.640, 0.741, 0.070, 0.070,                                      !- N1076
    1.645, 0.743, 0.070, 0.070,                                      !- N1080
    1.650, 0.741, 0.070, 0.070,                                      !- N1084
    1.655, 0.740, 0.070, 0.070,                                      !- N1088
    1.660, 0.736, 0.069, 0.069,                                      !- N1092
    1.665, 0.735, 0.069, 0.069,                                      !- N1096
    1.670, 0.724, 0.069, 0.069,                                      !- N1100
    1.675, 0.716, 0.069, 0.069,                                      !- N1104
    1.680, 0.698, 0.068, 0.068,                                      !- N1108
    1.685, 0.673, 0.067, 0.067,                                      !- N1112
    1.690, 0.608, 0.064, 0.064,                                      !- N1116
    1.695, 0.574, 0.063, 0.063,                                      !- N1120
    1.700, 0.521, 0.061, 0.061,                                      !- N1124
    1.705, 0.493, 0.060, 0.060,                                      !- N1128
    1.710, 0.499, 0.060, 0.060,                                      !- N1132
    1.715, 0.507, 0.060, 0.060,                                      !- N1136
    1.720, 0.512, 0.060, 0.060,                                      !- N1140
    1.725, 0.526, 0.061, 0.061,                                      !- N1144
    1.730, 0.548, 0.062, 0.062,                                      !- N1148
    1.735, 0.546, 0.062, 0.062,                                      !- N1152
    1.740, 0.533, 0.061, 0.061,                                      !- N1156
    1.745, 0.527, 0.061, 0.061,                                      !- N1160
    1.750, 0.522, 0.061, 0.061,                                      !- N1164
    1.755, 0.530, 0.061, 0.061,                                      !- N1168
    1.760, 0.552, 0.062, 0.062,                                      !- N1172
    1.765, 0.568, 0.063, 0.063,                                      !- N1176
    1.770, 0.589, 0.064, 0.064,                                      !- N1180
    1.775, 0.600, 0.064, 0.064,                                      !- N1184
    1.780, 0.619, 0.065, 0.065,                                      !- N1188
    1.785, 0.625, 0.065, 0.065,                                      !- N1192
    1.790, 0.630, 0.065, 0.065,                                      !- N1196
    1.795, 0.632, 0.065, 0.065,                                      !- N1200
    1.800, 0.635, 0.065, 0.065,                                      !- N1204
    1.805, 0.637, 0.065, 0.065,                                      !- N1208
    1.810, 0.638, 0.066, 0.066,                                      !- N1212
    1.815, 0.638, 0.066, 0.066,                                      !- N1216
    1.820, 0.638, 0.066, 0.066,                                      !- N1220
    1.825, 0.640, 0.066, 0.066,                                      !- N1224
    1.830, 0.646, 0.066, 0.066,                                      !- N1228
    1.835, 0.649, 0.066, 0.066,                                      !- N1232
    1.840, 0.656, 0.066, 0.066,                                      !- N1236
    1.845, 0.658, 0.066, 0.066,                                      !- N1240
    1.850, 0.667, 0.067, 0.067,                                      !- N1244
    1.855, 0.673, 0.067, 0.067,                                      !- N1248
    1.860, 0.681, 0.067, 0.067,                                      !- N1252
    1.865, 0.681, 0.067, 0.067,                                      !- N1256
    1.870, 0.684, 0.067, 0.067,                                      !- N1260
    1.875, 0.687, 0.067, 0.067,                                      !- N1264
    1.880, 0.687, 0.067, 0.067,                                      !- N1268
    1.885, 0.685, 0.067, 0.067,                                      !- N1272
    1.890, 0.685, 0.067, 0.067,                                      !- N1276
    1.895, 0.685, 0.067, 0.067,                                      !- N1280
    1.900, 0.689, 0.068, 0.068,                                      !- N1284
    1.905, 0.682, 0.067, 0.067,                                      !- N1288
    1.910, 0.682, 0.067, 0.067,                                      !- N1292
    1.915, 0.679, 0.067, 0.067,                                      !- N1296
    1.920, 0.681, 0.067, 0.067,                                      !- N1300
    1.925, 0.678, 0.067, 0.067,                                      !- N1304
    1.930, 0.679, 0.067, 0.067,                                      !- N1308
    1.935, 0.679, 0.067, 0.067,                                      !- N1312
    1.940, 0.679, 0.067, 0.067,                                      !- N1316
    1.945, 0.681, 0.067, 0.067,                                      !- N1320
    1.950, 0.684, 0.067, 0.067,                                      !- N1324
    1.955, 0.685, 0.067, 0.067,                                      !- N1328
    1.960, 0.687, 0.067, 0.067,                                      !- N1332
    1.965, 0.685, 0.067, 0.067,                                      !- N1336
    1.970, 0.685, 0.067, 0.067,                                      !- N1340
    1.975, 0.687, 0.067, 0.067,                                      !- N1344
    1.980, 0.684, 0.067, 0.067,                                      !- N1348
    1.985, 0.684, 0.067, 0.067,                                      !- N1352
    1.990, 0.682, 0.067, 0.067,                                      !- N1356
    1.995, 0.681, 0.067, 0.067,                                      !- N1360
    2.000, 0.678, 0.067, 0.067,                                      !- N1364
    2.005, 0.673, 0.067, 0.067,                                      !- N1368
    2.010, 0.662, 0.066, 0.066,                                      !- N1372
    2.015, 0.655, 0.066, 0.066,                                      !- N1376
    2.020, 0.646, 0.066, 0.066,                                      !- N1380
    2.025, 0.638, 0.066, 0.066,                                      !- N1384
    2.030, 0.630, 0.065, 0.065,                                      !- N1388
    2.035, 0.622, 0.065, 0.065,                                      !- N1392
    2.040, 0.614, 0.065, 0.065,                                      !- N1396
    2.045, 0.608, 0.064, 0.064,                                      !- N1400
    2.050, 0.598, 0.064, 0.064,                                      !- N1404
    2.055, 0.593, 0.064, 0.064,                                      !- N1408
    2.060, 0.582, 0.063, 0.063,                                      !- N1412
    2.065, 0.575, 0.063, 0.063,                                      !- N1416
    2.070, 0.569, 0.063, 0.063,                                      !- N1420
    2.075, 0.568, 0.063, 0.063,                                      !- N1424
    2.080, 0.565, 0.063, 0.063,                                      !- N1428
    2.085, 0.565, 0.063, 0.063,                                      !- N1432
    2.090, 0.566, 0.063, 0.063,                                      !- N1436
    2.095, 0.566, 0.063, 0.063,                                      !- N1440
    2.100, 0.570, 0.063, 0.063,                                      !- N1444
    2.105, 0.571, 0.063, 0.063,                                      !- N1448
    2.110, 0.575, 0.063, 0.063,                                      !- N1452
    2.115, 0.577, 0.063, 0.063,                                      !- N1456
    2.120, 0.581, 0.063, 0.063,                                      !- N1460
    2.125, 0.582, 0.063, 0.063,                                      !- N1464
    2.130, 0.582, 0.063, 0.063,                                      !- N1468
    2.135, 0.581, 0.063, 0.063,                                      !- N1472
    2.140, 0.582, 0.063, 0.063,                                      !- N1476
    2.145, 0.583, 0.063, 0.063,                                      !- N1480
    2.150, 0.586, 0.063, 0.063,                                      !- N1484
    2.155, 0.585, 0.063, 0.063,                                      !- N1488
    2.160, 0.585, 0.063, 0.063,                                      !- N1492
    2.165, 0.585, 0.063, 0.063,                                      !- N1496
    2.170, 0.585, 0.063, 0.063,                                      !- N1500
    2.175, 0.585, 0.063, 0.063,                                      !- N1504
    2.180, 0.583, 0.063, 0.063,                                      !- N1508
    2.185, 0.581, 0.063, 0.063,                                      !- N1512
    2.190, 0.573, 0.063, 0.063,                                      !- N1516
    2.195, 0.569, 0.063, 0.063,                                      !- N1520
    2.200, 0.560, 0.062, 0.062,                                      !- N1524
    2.205, 0.556, 0.062, 0.062,                                      !- N1528
    2.210, 0.551, 0.062, 0.062,                                      !- N1532
    2.215, 0.545, 0.062, 0.062,                                      !- N1536
    2.220, 0.532, 0.061, 0.061,                                      !- N1540
    2.225, 0.521, 0.061, 0.061,                                      !- N1544
    2.230, 0.505, 0.060, 0.060,                                      !- N1548
    2.235, 0.486, 0.059, 0.059,                                      !- N1552
    2.240, 0.456, 0.058, 0.058,                                      !- N1556
    2.245, 0.429, 0.057, 0.057,                                      !- N1560
    2.250, 0.375, 0.055, 0.055,                                      !- N1564
    2.255, 0.330, 0.053, 0.053,                                      !- N1568
    2.260, 0.263, 0.051, 0.051,                                      !- N1572
    2.265, 0.220, 0.049, 0.049,                                      !- N1576
    2.270, 0.167, 0.047, 0.047,                                      !- N1580
    2.275, 0.142, 0.046, 0.046,                                      !- N1584
    2.280, 0.111, 0.044, 0.044,                                      !- N1588
    2.285, 0.093, 0.044, 0.044,                                      !- N1592
    2.290, 0.076, 0.043, 0.043,                                      !- N1596
    2.295, 0.063, 0.043, 0.043,                                      !- N1600
    2.300, 0.052, 0.042, 0.042,                                      !- N1604
    2.305, 0.049, 0.042, 0.042,                                      !- N1608
    2.310, 0.057, 0.042, 0.042,                                      !- N1612
    2.315, 0.068, 0.043, 0.043,                                      !- N1616
    2.320, 0.084, 0.043, 0.043,                                      !- N1620
    2.325, 0.089, 0.044, 0.044,                                      !- N1624
    2.330, 0.097, 0.044, 0.044,                                      !- N1628
    2.335, 0.099, 0.044, 0.044,                                      !- N1632
    2.340, 0.100, 0.044, 0.044,                                      !- N1636
    2.345, 0.100, 0.044, 0.044,                                      !- N1640
    2.350, 0.101, 0.044, 0.044,                                      !- N1644
    2.355, 0.110, 0.044, 0.044,                                      !- N1648
    2.360, 0.121, 0.045, 0.045,                                      !- N1652
    2.365, 0.125, 0.045, 0.045,                                      !- N1656
    2.370, 0.130, 0.045, 0.045,                                      !- N1660
    2.375, 0.132, 0.045, 0.045,                                      !- N1664
    2.380, 0.131, 0.045, 0.045,                                      !- N1668
    2.385, 0.131, 0.045, 0.045,                                      !- N1672
    2.390, 0.134, 0.045, 0.045,                                      !- N1676
    2.395, 0.138, 0.046, 0.046,                                      !- N1680
    2.400, 0.143, 0.046, 0.046,                                      !- N1684
    2.405, 0.148, 0.046, 0.046,                                      !- N1688
    2.410, 0.153, 0.046, 0.046,                                      !- N1692
    2.415, 0.152, 0.046, 0.046,                                      !- N1696
    2.420, 0.149, 0.046, 0.046,                                      !- N1700
    2.425, 0.144, 0.046, 0.046,                                      !- N1704
    2.430, 0.132, 0.045, 0.045,                                      !- N1708
    2.435, 0.128, 0.045, 0.045,                                      !- N1712
    2.440, 0.125, 0.045, 0.045,                                      !- N1716
    2.445, 0.124, 0.045, 0.045,                                      !- N1720
    2.450, 0.116, 0.045, 0.045,                                      !- N1724
    2.455, 0.113, 0.045, 0.045,                                      !- N1728
    2.460, 0.114, 0.045, 0.045,                                      !- N1732
    2.465, 0.117, 0.045, 0.045,                                      !- N1736
    2.470, 0.126, 0.045, 0.045,                                      !- N1740
    2.475, 0.128, 0.045, 0.045,                                      !- N1744
    2.480, 0.129, 0.045, 0.045,                                      !- N1748
    2.485, 0.135, 0.045, 0.045,                                      !- N1752
    2.490, 0.145, 0.046, 0.046,                                      !- N1756
    2.495, 0.150, 0.046, 0.046,                                      !- N1760
    2.500, 0.155, 0.046, 0.046;                                      !- N1764

MaterialProperty:GlazingSpectralData,
    WO18RT45SP,                                                      !- Name
    0.300, 0.000, 0.040, 0.040,                                      !- Back Reflectance 1
    0.305, 0.000, 0.040, 0.040,                                      !- Back Reflectance 2
    0.310, 0.000, 0.040, 0.040,                                      !- Back Reflectance 3
    0.315, 0.000, 0.040, 0.040,                                      !- Back Reflectance 4
    0.320, 0.000, 0.040, 0.040,                                      !- Back Reflectance 5
    0.325, 0.000, 0.040, 0.040,                                      !- N24
    0.330, 0.000, 0.040, 0.040,                                      !- N28
    0.335, 0.000, 0.040, 0.040,                                      !- N32
    0.340, 0.000, 0.040, 0.040,                                      !- N36
    0.345, 0.000, 0.040, 0.040,                                      !- N40
    0.350, 0.000, 0.040, 0.040,                                      !- N44
    0.355, 0.001, 0.040, 0.040,                                      !- N48
    0.360, 0.001, 0.040, 0.040,                                      !- N52
    0.365, 0.001, 0.040, 0.040,                                      !- N56
    0.370, 0.001, 0.040, 0.040,                                      !- N60
    0.375, 0.001, 0.040, 0.040,                                      !- N64
    0.380, 0.001, 0.040, 0.040,                                      !- N68
    0.385, 0.003, 0.040, 0.040,                                      !- N72
    0.390, 0.013, 0.041, 0.041,                                      !- N76
    0.395, 0.050, 0.042, 0.042,                                      !- N80
    0.400, 0.095, 0.044, 0.044,                                      !- N84
    0.405, 0.116, 0.045, 0.045,                                      !- N88
    0.410, 0.143, 0.046, 0.046,                                      !- N92
    0.415, 0.168, 0.047, 0.047,                                      !- N96
    0.420, 0.195, 0.048, 0.048,                                      !- N100
    0.425, 0.229, 0.049, 0.049,                                      !- N104
    0.430, 0.265, 0.051, 0.051,                                      !- N108
    0.435, 0.297, 0.052, 0.052,                                      !- N112
    0.440, 0.335, 0.053, 0.053,                                      !- N116
    0.445, 0.367, 0.055, 0.055,                                      !- N120
    0.450, 0.393, 0.056, 0.056,                                      !- N124
    0.455, 0.416, 0.057, 0.057,                                      !- N128
    0.460, 0.437, 0.057, 0.057,                                      !- N132
    0.465, 0.459, 0.058, 0.058,                                      !- N136
    0.470, 0.486, 0.059, 0.059,                                      !- N140
    0.475, 0.514, 0.061, 0.061,                                      !- N144
    0.480, 0.547, 0.062, 0.062,                                      !- N148
    0.485, 0.577, 0.063, 0.063,                                      !- N152
    0.490, 0.607, 0.064, 0.064,                                      !- N156
    0.495, 0.627, 0.065, 0.065,                                      !- N160
    0.500, 0.634, 0.065, 0.065,                                      !- N164
    0.505, 0.620, 0.065, 0.065,                                      !- N168
    0.510, 0.592, 0.064, 0.064,                                      !- N172
    0.515, 0.561, 0.062, 0.062,                                      !- N176
    0.520, 0.536, 0.061, 0.061,                                      !- N180
    0.525, 0.524, 0.061, 0.061,                                      !- N184
    0.530, 0.520, 0.061, 0.061,                                      !- N188
    0.535, 0.524, 0.061, 0.061,                                      !- N192
    0.540, 0.528, 0.061, 0.061,                                      !- N196
    0.545, 0.533, 0.061, 0.061,                                      !- N200
    0.550, 0.541, 0.062, 0.062,                                      !- N204
    0.555, 0.545, 0.062, 0.062,                                      !- N208
    0.560, 0.547, 0.062, 0.062,                                      !- N212
    0.565, 0.547, 0.062, 0.062,                                      !- N216
    0.570, 0.545, 0.062, 0.062,                                      !- N220
    0.575, 0.539, 0.062, 0.062,                                      !- N224
    0.580, 0.532, 0.061, 0.061,                                      !- N228
    0.585, 0.522, 0.061, 0.061,                                      !- N232
    0.590, 0.514, 0.061, 0.061,                                      !- N236
    0.595, 0.507, 0.060, 0.060,                                      !- N240
    0.600, 0.501, 0.060, 0.060,                                      !- N244
    0.605, 0.495, 0.060, 0.060,                                      !- N248
    0.610, 0.491, 0.060, 0.060,                                      !- N252
    0.615, 0.486, 0.059, 0.059,                                      !- N256
    0.620, 0.484, 0.059, 0.059,                                      !- N260
    0.625, 0.482, 0.059, 0.059,                                      !- N264
    0.630, 0.480, 0.059, 0.059,                                      !- N268
    0.635, 0.479, 0.059, 0.059,                                      !- N272
    0.640, 0.481, 0.059, 0.059,                                      !- N276
    0.645, 0.483, 0.059, 0.059,                                      !- N280
    0.650, 0.485, 0.059, 0.059,                                      !- N284
    0.655, 0.490, 0.060, 0.060,                                      !- N288
    0.660, 0.497, 0.060, 0.060,                                      !- N292
    0.665, 0.502, 0.060, 0.060,                                      !- N296
    0.670, 0.508, 0.060, 0.060,                                      !- N300
    0.675, 0.515, 0.061, 0.061,                                      !- N304
    0.680, 0.521, 0.061, 0.061,                                      !- N308
    0.685, 0.526, 0.061, 0.061,                                      !- N312
    0.690, 0.533, 0.061, 0.061,                                      !- N316
    0.695, 0.542, 0.062, 0.062,                                      !- N320
    0.700, 0.548, 0.062, 0.062,                                      !- N324
    0.705, 0.557, 0.062, 0.062,                                      !- N328
    0.710, 0.565, 0.063, 0.063,                                      !- N332
    0.715, 0.575, 0.063, 0.063,                                      !- N336
    0.720, 0.581, 0.063, 0.063,                                      !- N340
    0.725, 0.587, 0.063, 0.063,                                      !- N344
    0.730, 0.593, 0.064, 0.064,                                      !- N348
    0.735, 0.598, 0.064, 0.064,                                      !- N352
    0.740, 0.605, 0.064, 0.064,                                      !- N356
    0.745, 0.610, 0.064, 0.064,                                      !- N360
    0.750, 0.615, 0.065, 0.065,                                      !- N364
    0.755, 0.622, 0.065, 0.065,                                      !- N368
    0.760, 0.628, 0.065, 0.065,                                      !- N372
    0.765, 0.634, 0.065, 0.065,                                      !- N376
    0.770, 0.641, 0.066, 0.066,                                      !- N380
    0.775, 0.646, 0.066, 0.066,                                      !- N384
    0.780, 0.647, 0.066, 0.066,                                      !- N388
    0.785, 0.652, 0.066, 0.066,                                      !- N392
    0.790, 0.656, 0.066, 0.066,                                      !- N396
    0.795, 0.661, 0.066, 0.066,                                      !- N400
    0.800, 0.665, 0.067, 0.067,                                      !- N404
    0.805, 0.667, 0.067, 0.067,                                      !- N408
    0.810, 0.668, 0.067, 0.067,                                      !- N412
    0.815, 0.672, 0.067, 0.067,                                      !- N416
    0.820, 0.673, 0.067, 0.067,                                      !- N420
    0.825, 0.673, 0.067, 0.067,                                      !- N424
    0.830, 0.673, 0.067, 0.067,                                      !- N428
    0.835, 0.675, 0.067, 0.067,                                      !- N432
    0.840, 0.670, 0.067, 0.067,                                      !- N436
    0.845, 0.670, 0.067, 0.067,                                      !- N440
    0.850, 0.671, 0.067, 0.067,                                      !- N444
    0.855, 0.668, 0.067, 0.067,                                      !- N448
    0.860, 0.665, 0.067, 0.067,                                      !- N452
    0.865, 0.664, 0.067, 0.067,                                      !- N456
    0.870, 0.664, 0.067, 0.067,                                      !- N460
    0.875, 0.662, 0.066, 0.066,                                      !- N464
    0.880, 0.656, 0.066, 0.066,                                      !- N468
    0.885, 0.658, 0.066, 0.066,                                      !- N472
    0.890, 0.653, 0.066, 0.066,                                      !- N476
    0.895, 0.652, 0.066, 0.066,                                      !- N480
    0.900, 0.647, 0.066, 0.066,                                      !- N484
    0.905, 0.639, 0.066, 0.066,                                      !- N488
    0.910, 0.635, 0.065, 0.065,                                      !- N492
    0.915, 0.628, 0.065, 0.065,                                      !- N496
    0.920, 0.625, 0.065, 0.065,                                      !- N500
    0.925, 0.622, 0.065, 0.065,                                      !- N504
    0.930, 0.619, 0.065, 0.065,                                      !- N508
    0.935, 0.618, 0.065, 0.065,                                      !- N512
    0.940, 0.611, 0.064, 0.064,                                      !- N516
    0.945, 0.608, 0.064, 0.064,                                      !- N520
    0.950, 0.605, 0.064, 0.064,                                      !- N524
    0.955, 0.601, 0.064, 0.064,                                      !- N528
    0.960, 0.592, 0.064, 0.064,                                      !- N532
    0.965, 0.587, 0.063, 0.063,                                      !- N536
    0.970, 0.582, 0.063, 0.063,                                      !- N540
    0.975, 0.579, 0.063, 0.063,                                      !- N544
    0.980, 0.575, 0.063, 0.063,                                      !- N548
    0.985, 0.571, 0.063, 0.063,                                      !- N552
    0.990, 0.566, 0.063, 0.063,                                      !- N556
    0.995, 0.562, 0.062, 0.062,                                      !- N560
    1.000, 0.553, 0.062, 0.062,                                      !- N564
    1.005, 0.551, 0.062, 0.062,                                      !- N568
    1.010, 0.549, 0.062, 0.062,                                      !- N572
    1.015, 0.547, 0.062, 0.062,                                      !- N576
    1.020, 0.547, 0.062, 0.062,                                      !- N580
    1.025, 0.547, 0.062, 0.062,                                      !- N584
    1.030, 0.549, 0.062, 0.062,                                      !- N588
    1.035, 0.551, 0.062, 0.062,                                      !- N592
    1.040, 0.554, 0.062, 0.062,                                      !- N596
    1.045, 0.562, 0.062, 0.062,                                      !- N600
    1.050, 0.566, 0.063, 0.063,                                      !- N604
    1.055, 0.572, 0.063, 0.063,                                      !- N608
    1.060, 0.576, 0.063, 0.063,                                      !- N612
    1.065, 0.580, 0.063, 0.063,                                      !- N616
    1.070, 0.582, 0.063, 0.063,                                      !- N620
    1.075, 0.587, 0.063, 0.063,                                      !- N624
    1.080, 0.592, 0.064, 0.064,                                      !- N628
    1.085, 0.601, 0.064, 0.064,                                      !- N632
    1.090, 0.606, 0.064, 0.064,                                      !- N636
    1.095, 0.612, 0.064, 0.064,                                      !- N640
    1.100, 0.617, 0.065, 0.065,                                      !- N644
