  1;                                      !- Conductivity {W/m-K}

OS:StandardsInformation:Material,
  {9f99ca2b-8433-43a5-b204-887be0b48fe5}, !- Handle
  {61d48f6b-42e5-4f4b-a08f-96e793329c4a}; !- Material Name

OS:Rendering:Color,
  {7bb61977-82c5-42c2-a4cc-cf9155091b06}, !- Handle
  Rendering Color 85,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b171966-cf4c-4732-b02d-337d0cc4fee0}, !- Handle
  Rendering Color 86,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67edd749-3e25-4949-a896-239e70d82df7}, !- Handle
  Rendering Color 87,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Daylighting:Control,
  {67b8d7b7-1ea9-489b-8aed-929fe3f24c82}, !- Handle
  DaylightControl_mid_S,                  !- Name
  {7db847e5-3071-4d3d-acf2-adad1fc56237}, !- Space Name
  14.9999999999999,                       !- Position X-Coordinate {m}
  3.6473343647742,                        !- Position Y-Coordinate {m}
  0.800000000000006,                      !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:IlluminanceMap,
  {5422a890-5364-432f-af6e-22baea3054b5}, !- Handle
  IlluminanceMap_mid_S,                   !- Name
  {7db847e5-3071-4d3d-acf2-adad1fc56237}, !- Space Name
  10,                                     !- Origin X-Coordinate {m}
  1.75994108175814e-14,                   !- Origin Y-Coordinate {m}
  0.800000000000006,                      !- Origin Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  10,                                     !- X Length {m}
  ,                                       !- Number of X Grid Points
  8.99999999999997,                       !- Y Length {m}
  ;                                       !- Number of Y Grid Points

OS:Daylighting:Control,
  {cabb83f2-7933-4f9c-a531-e8ac72d50986}, !- Handle
  DaylightControl_mid_E,                  !- Name
  {66b89310-5485-4cd7-97c0-95fdf178741b}, !- Space Name
  -3.57366718238715,                      !- Position X-Coordinate {m}
  15.0736671823872,                       !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  270,                                    !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {290ffb39-efaf-49a7-a4d6-7501186d2860}, !- Handle
  DaylightControl_mid_N,                  !- Name
  {feeebdd1-e6d7-4b2b-bae4-411d10eadd17}, !- Space Name
  -15,                                    !- Position X-Coordinate {m}
  -3.49999999999995,                      !- Position Y-Coordinate {m}
  0.800000000000026,                      !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:IlluminanceMap,
  {570f993f-7046-45a6-9b91-e6c0e4687c3b}, !- Handle
  IlluminanceMap_mid_N,                   !- Name
  {feeebdd1-e6d7-4b2b-bae4-411d10eadd17}, !- Space Name
  -20,                                    !- Origin X-Coordinate {m}
  -8.99999999999992,                      !- Origin Y-Coordinate {m}
  0.800000000000026,                      !- Origin Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  9.99999999999999,                       !- X Length {m}
  ,                                       !- Number of X Grid Points
  9,                                      !- Y Length {m}
  ;                                       !- Number of Y Grid Points

OS:Daylighting:Control,
  {176484d4-7fec-4bca-b700-78724d74505e}, !- Handle
  DaylightControl_mid_W,                  !- Name
  {03171352-bb58-44ea-b6e0-90c335995afb}, !- Space Name
  3.57366718238709,                       !- Position X-Coordinate {m}
  -14.926332817613,                       !- Position Y-Coordinate {m}
  0.799999999999997,                      !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  90,                                     !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0b98a6b4-3e3b-476d-b430-80b055e11754}, !- Handle
  DaylightControl_top_W,                  !- Name
  {0f309343-2557-451e-9a02-c76f22cc502f}, !- Space Name
  3.57366718238708,                       !- Position X-Coordinate {m}
  -14.9263328176129,                      !- Position Y-Coordinate {m}
  0.799999999999997,                      !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  90,                                     !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2f34752c-4ec6-4684-a675-c5504acfa5ff}, !- Handle
  DaylightControl_top_S,                  !- Name
  {39bbd460-3f0e-4f14-8971-47d8d77c631a}, !- Space Name
  15,                                     !- Position X-Coordinate {m}
  3.50000000000002,                       !- Position Y-Coordinate {m}
  0.800000000000009,                      !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {34e081bc-85b8-4fcf-8b15-cff16e781b80}, !- Handle
  DaylightControl_top_E,                  !- Name
  {917d03c6-e14f-4548-bf0c-2cf0eecb0731}, !- Space Name
  -3.57366718238707,                      !- Position X-Coordinate {m}
  15.0736671823873,                       !- Position Y-Coordinate {m}
  0.800000000000003,                      !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  270,                                    !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {216cc689-d5a2-4507-b7b3-71377e466ac0}, !- Handle
  DaylightControl_top_N,                  !- Name
  {8e06dc88-6471-4494-b0e3-bb85290d7967}, !- Space Name
  -15,                                    !- Position X-Coordinate {m}
  -3.49999999999995,                      !- Position Y-Coordinate {m}
  0.800000000000026,                      !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {867521dc-8a18-4813-bea8-ef13bda5e738}, !- Handle
  DaylightControl_bot_S,                  !- Name
  {14126a0c-3357-46a9-9acc-2a80c5091fe0}, !- Space Name
  15,                                     !- Position X-Coordinate {m}
  3.64733436477415,                       !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  0,                                      !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f889d108-7f51-400f-b6e2-f3b7e4625936}, !- Handle
  DaylightControl_bot_E,                  !- Name
  {49367ab9-d324-4983-a298-72f39019d31f}, !- Space Name
  -3.57366718238702,                      !- Position X-Coordinate {m}
  15.0736671823871,                       !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  270,                                    !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8c0ef4a5-f43a-4270-a5e7-ed2809cee2fd}, !- Handle
  DaylightControl_bot_N,                  !- Name
  {42b25726-c7ff-48c3-bfeb-94e3d86cf84e}, !- Space Name
  -15,                                    !- Position X-Coordinate {m}
  -3.5,                                   !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {433972b6-bb59-4a6d-b0f9-dfa067c22f97}, !- Handle
  DaylightControl_bot_W,                  !- Name
  {3b137412-434a-49e7-bfca-9bf53f5d1bc8}, !- Space Name
  3.57366718238709,                       !- Position X-Coordinate {m}
  -14.926332817613,                       !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  89.9999999999647,                       !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {f3e86550-7636-424e-9599-56d1730655f3}, !- Handle
  Output Variable 18,                     !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 1 Illuminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {22e226ac-84c0-48bb-b237-b138d213a87a}, !- Handle
  Output Variable 19,                     !- Name
  *,                                      !- Key Value
  Zone Windows Total Heat Loss Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {73782ce5-efe1-4413-8120-fd34c971c6fb}, !- Handle
  Output Variable 20,                     !- Name
  *,                                      !- Key Value
  Zone Windows Total Heat Gain Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Construction:FfactorGroundFloor,
  {222668af-3f68-4264-8ee9-7a61504de616}, !- Handle
  Ffactor_Ground Floor,                   !- Name
  0.73,                                   !- F-Factor {W/m-K}
  900,                                    !- Area {m2}
  120,                                    !- PerimeterExposed {m}
  {167b0c6d-f845-48a2-be74-932fce4b9efe}; !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {c718e25b-c01c-4e76-870d-e48ec7f85184}, !- Handle
  {222668af-3f68-4264-8ee9-7a61504de616}; !- Construction Name

OS:Construction:CfactorUndergroundWall,
  {08ce3553-6ff5-44af-be1f-d99cf558558b}, !- Handle
  Cfactor_GroundWalls,                    !- Name
  0.14,                                   !- C-Factor {W/m2-K}
  3,                                      !- Height {m}
  {ed3375ef-066d-46f7-8144-2da24e5df320}; !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {df1a48f0-ce62-4ef8-9dfd-e542282216e0}, !- Handle
  {08ce3553-6ff5-44af-be1f-d99cf558558b}; !- Construction Name

OS:DefaultScheduleSet,
  {a21ef599-7de5-49a1-bada-40357321b2a0}, !- Handle
  Building,                               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {63efa1b2-a13e-476d-a067-d23856e1a265}, !- Number of People Schedule Name
  {e2078419-8ce5-4b31-bd42-5b4472c52ec7}, !- People Activity Level Schedule Name
  {b8fdee24-ae94-4f4e-8068-dc85d4c7a598}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {073539fb-20c2-4024-80dc-cc7532ede053}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {0ea426e9-20c9-4fc6-b10b-71b45fc06409}, !- Handle
  Offices,                                !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {3a7ae289-78aa-4035-a117-20dfd7f541cd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {167b0c6d-f845-48a2-be74-932fce4b9efe}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ed3375ef-066d-46f7-8144-2da24e5df320}, !- Handle
  Rendering Color 89,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {ad4c4f4e-4da2-467d-8668-c251d1d8a2ca}, !- Handle
  FrameDivider_HighPerf,                  !- Name
  0.1,                                    !- Frame Width {m}
  0.024,                                  !- Frame Outside Projection {m}
  0.12,                                   !- Frame Inside Projection {m}
  1.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {870628c7-d9de-4dc3-a05c-7d9e97350940}, !- Handle
  FrameDivider_LowPerf_TC,                !- Name
  0.1,                                    !- Frame Width {m}
  0.024,                                  !- Frame Outside Projection {m}
  0.12,                                   !- Frame Inside Projection {m}
  5.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WeatherFile,
  {d416b8cc-c42e-4c31-95da-6247a851864e}, !- Handle
  BRUSSELS,                               !- City
  -,                                      !- State Province Region
  BEL,                                    !- Country
  IWEC Data,                              !- Data Source
  064510,                                 !- WMO Number
  50.9,                                   !- Latitude {deg}
  4.53,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  58,                                     !- Elevation {m}
  files/BEL_Brussels.064510_IWEC.epw,     !- Url
  3D9AF327;                               !- Checksum

OS:ShadingControl,
  {b6a090cf-e90b-4a33-8b66-fba2ccaa4035}, !- Handle
  Ext Shading Control,                    !- Name
  ExteriorShade,                          !- Shading Type
  {d7b9166a-262e-47ea-a161-d4f5776df636}, !- Construction with Shading Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Shading Device Material Name
  OnIfHighZoneAirTempAndHighSolarOnWindow, !- Shading Control Type
  {76b0bf7f-547d-4a75-a3d3-c69f75f01757}, !- Schedule Name
  21,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  250,                                    !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {1fb8ab39-a7c6-4dfa-9c84-f7f637537b5a}, !- Sub Surface Name 1
  {12b8ef94-34ef-4bbb-be76-9f482aba61e9}, !- Sub Surface Name 2
  {ff098e1a-1df0-48ff-8213-d13b51e656ca}, !- Sub Surface Name 3
  {aff4e268-a954-4061-9308-c05d3be52a80}, !- Sub Surface Name 4
  {a5561c59-29c0-4ae4-832c-eaa46c2506de}, !- Sub Surface Name 5
  {9fbbbb4b-4778-4177-85ba-485cacb0460e}, !- Sub Surface Name 6
  {b4d56fd2-7eba-4198-ad2c-30847eaf9bfd}, !- Sub Surface Name 7
  {079ee42e-d928-47b2-be35-73a54d5daadf}, !- Sub Surface Name 8
  {8035439f-f623-477e-aaa6-23217e2465d8}, !- Sub Surface Name 9
  {63ce2078-53c6-4117-9fd8-3e7cf1b1a384}; !- Sub Surface Name 10

OS:Construction:AirBoundary,
  {5e38333b-900f-4059-a477-1244c121a15b}, !- Handle
  Construction Air Boundary,              !- Name
  ,                                       !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ,                                       !- Simple Mixing Schedule Name
  {fe4bb9c6-ada6-4dd5-b0ee-ca3fa69ea6c4}; !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {1fa7fc90-c03e-428a-abf2-5937c37c9ff7}, !- Handle
  {5e38333b-900f-4059-a477-1244c121a15b}; !- Construction Name

OS:Schedule:Ruleset,
  {9867dc2c-0b68-495f-8b4b-bfdfd35590c7}, !- Handle
  HVAC_Operation,                         !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  {72c2db38-2f12-462f-94ea-3906a33b45a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72c2db38-2f12-462f-94ea-3906a33b45a0}, !- Handle
  Schedule Day 3,                         !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {39e2ff08-2fc4-4d78-8db9-1646c8a67d3a}, !- Handle
  Schedule Day 35,                        !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {faf28ca7-ad02-424a-a013-10729ab63d55}, !- Handle
  Sundays,                                !- Name
  {9867dc2c-0b68-495f-8b4b-bfdfd35590c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb45fc6e-f9c0-4c42-a5a3-59206b54ad00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {fb45fc6e-f9c0-4c42-a5a3-59206b54ad00}, !- Handle
  Schedule Day 36,                        !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d20494a-7e19-4faf-92e5-b03a689dbd86}, !- Handle
  Schedule Day 37,                        !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ffb1dac5-6320-4860-930e-379a4fa0382b}, !- Handle
  Saturdays,                              !- Name
  {9867dc2c-0b68-495f-8b4b-bfdfd35590c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c23bda55-5542-430d-96e5-802e8fd8bb14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {c23bda55-5542-430d-96e5-802e8fd8bb14}, !- Handle
  Schedule Day 38,                        !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {e43a389e-5b35-474e-9981-ad032869838b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a790e27b-a05c-47e5-8ece-dbd592f8c284}, !- Control Zone or Zone List Name
  {b64036ec-ce44-43f3-a4da-0168c5d84c91}, !- Cooling Control Zone or Zone List Name
  {18227200-9d96-428d-8fd6-0b0354b11198}, !- Heating Control Zone or Zone List Name
  {2ccf6177-065b-4cd6-99fb-e76381529102}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a790e27b-a05c-47e5-8ece-dbd592f8c284}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {b64036ec-ce44-43f3-a4da-0168c5d84c91}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {18227200-9d96-428d-8fd6-0b0354b11198}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2ccf6177-065b-4cd6-99fb-e76381529102}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {4b0f95c3-b67f-401e-b35a-26bd03440333}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {86b652aa-a313-4044-b716-cac3921823b8}, !- Control Zone or Zone List Name
  {70ebaf46-4f87-4507-805c-e68354eab77b}, !- Cooling Control Zone or Zone List Name
  {fea314a9-2ea8-4858-a7ea-65ff61733c89}, !- Heating Control Zone or Zone List Name
  {f911327e-5f86-4e69-9abc-1e9ad687b25b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {86b652aa-a313-4044-b716-cac3921823b8}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {70ebaf46-4f87-4507-805c-e68354eab77b}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fea314a9-2ea8-4858-a7ea-65ff61733c89}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f911327e-5f86-4e69-9abc-1e9ad687b25b}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Rendering:Color,
  {fe4bb9c6-ada6-4dd5-b0ee-ca3fa69ea6c4}, !- Handle
  Rendering Color 90,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e493f6e0-a92b-47b2-b4e4-5a1eb45aa95c}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8a30f2d6-a482-478b-bbc6-c0b701f07c6a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {742b999a-01fc-4fa3-8314-2d2703a56232}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:WindowMaterial:Shade,
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Handle
  Ext_EnviroScreen 810/936&#44 grey(light)/silver, !- Name
  0.05,                                   !- Solar Transmittance {dimensionless}
  0.74,                                   !- Solar Reflectance {dimensionless}
  0.04,                                   !- Visible Transmittance {dimensionless}
  0.9,                                    !- Visible Reflectance {dimensionless}
  0.9,                                    !- Thermal Hemispherical Emissivity {dimensionless}
  0,                                      !- Thermal Transmittance {dimensionless}
  0.0005,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  ,                                       !- Shade to Glass Distance {m}
  ,                                       !- Top Opening Multiplier
  ,                                       !- Bottom Opening Multiplier
  ,                                       !- Left-Side Opening Multiplier
  ,                                       !- Right-Side Opening Multiplier
  0.1;                                    !- Airflow Permeability {dimensionless}

OS:StandardsInformation:Material,
  {937c45ba-153e-44ff-862e-2374df18b25b}, !- Handle
  {4f73817d-e4ba-4ace-8d05-ab445e174949}; !- Material Name

OS:WindowMaterial:Shade,
  {04531b1f-2ca2-4f1d-8fa6-24b627e489a9}, !- Handle
  Int_Isotiss_Thermal Curtain_Only,       !- Name
  0.12,                                   !- Solar Transmittance {dimensionless}
  0.71,                                   !- Solar Reflectance {dimensionless}
  0.12,                                   !- Visible Transmittance {dimensionless}
  0.7,                                    !- Visible Reflectance {dimensionless}
  0.9,                                    !- Thermal Hemispherical Emissivity {dimensionless}
  0.05,                                   !- Thermal Transmittance {dimensionless}
  0.01,                                   !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  0.12,                                   !- Shade to Glass Distance {m}
  ,                                       !- Top Opening Multiplier
  ,                                       !- Bottom Opening Multiplier
  ,                                       !- Left-Side Opening Multiplier
  ,                                       !- Right-Side Opening Multiplier
  ;                                       !- Airflow Permeability {dimensionless}

OS:StandardsInformation:Material,
  {549958d2-8941-445f-a1ee-dc242d64cce6}, !- Handle
  {04531b1f-2ca2-4f1d-8fa6-24b627e489a9}; !- Material Name

OS:Schedule:Ruleset,
  {6c644147-e292-4d37-8609-e91b2392c29a}, !- Handle
  Thermal Curtain_On,                     !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  {e92ec2cc-1700-4ac6-b9c6-a8f98cd8d4eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e92ec2cc-1700-4ac6-b9c6-a8f98cd8d4eb}, !- Handle
  Schedule Day 6,                         !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4882ee78-3feb-4151-b02d-9da2118e6cf7}, !- Handle
  Summer,                                 !- Name
  {6c644147-e292-4d37-8609-e91b2392c29a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7ed56b4e-178b-4c20-9abf-ac2ff2d21757}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ed56b4e-178b-4c20-9abf-ac2ff2d21757}, !- Handle
  Schedule Day 7,                         !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6a69271-70ae-42a3-8d28-323b102dc30c}, !- Handle
  Schedule Day 42,                        !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e5531c9-5541-43d9-ad91-f42ae15b3cb9}, !- Handle
  Winter_1,                               !- Name
  {6c644147-e292-4d37-8609-e91b2392c29a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8138b767-0825-4bbd-ba37-0992522cb731}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8138b767-0825-4bbd-ba37-0992522cb731}, !- Handle
  Schedule Day 43,                        !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b45d64ab-c6ae-4539-b765-949d57daf456}, !- Handle
  Schedule Day 44,                        !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23df1f98-8164-4311-8894-c9e0bbea7eb7}, !- Handle
  Winter_2,                               !- Name
  {6c644147-e292-4d37-8609-e91b2392c29a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fd31c90-7974-4a40-a869-a2b3abe0109f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fd31c90-7974-4a40-a869-a2b3abe0109f}, !- Handle
  Schedule Day 45,                        !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Handle
  Thermal curtain_Off,                    !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  {38ebd7d2-818c-41d3-b43e-6e2992366ea3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38ebd7d2-818c-41d3-b43e-6e2992366ea3}, !- Handle
  Schedule Day 8,                         !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {3e2f82d5-b5e8-48fa-93c2-fffec6a41124}, !- Handle
  DG_8-10-55.2_bronze,                    !- Name
  2.71,                                   !- U-Factor {W/m2-K}
  0.46,                                   !- Solar Heat Gain Coefficient
  0.36;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {97446d43-ccc5-4e28-b8c3-5cd3867cf075}, !- Handle
  {3e2f82d5-b5e8-48fa-93c2-fffec6a41124}; !- Material Name

OS:Schedule:Ruleset,
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, ! Handle
  _Heating_21,                            ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  {a66cceaf-8983-48a3-b07c-c7ab120578b0}, ! Default Day Schedule Name
  {38f7f151-4b94-4033-85ff-3c42223ec0ee}, ! Summer Design Day Schedule Name
  {248969ff-2b28-46dd-811f-1da27d9c5b4f}, ! Winter Design Day Schedule Name
  {9e640cbb-5866-42d2-bb38-dd13191bdbf6}; !- Holiday Schedule Name

OS:Schedule:Day,
  {a66cceaf-8983-48a3-b07c-c7ab120578b0}, ! Handle
  Large Office HtgSetp Default Schedule 5, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  17,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17;                                     !- Value Until Time 3

OS:Schedule:Day,
  {38f7f151-4b94-4033-85ff-3c42223ec0ee}, ! Handle
  Large Office HtgSetp Summer Design Day 5, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17;                                     !- Value Until Time 1

OS:Schedule:Day,
  {248969ff-2b28-46dd-811f-1da27d9c5b4f}, ! Handle
  Large Office HtgSetp Winter Design Day 5, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9e640cbb-5866-42d2-bb38-dd13191bdbf6}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 11, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {9c2c5cfc-0343-48f3-89dc-e3e8e6f05b52}, !- Handle
  Heating_21_Sundays,                     !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7846f04-88bc-4646-ba07-1f05a833fc1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7846f04-88bc-4646-ba07-1f05a833fc1f}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 12, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e0fa372a-77a8-4c0e-9dd0-5618214d410b}, !- Handle
  Heating_21_Saturdays,                   !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87be5954-1eef-400d-b784-133eb03f98d6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87be5954-1eef-400d-b784-133eb03f98d6}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule 5, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  17,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {424214b6-2faf-4bf3-86a8-9628f375c98f}, ! Handle
  _Cooling_22,                            ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  {3f6a8844-d86b-40b9-90c5-40ab6a65e304}, ! Default Day Schedule Name
  {0f19ca47-055c-4918-bc69-c19313978917}, ! Summer Design Day Schedule Name
  {d9e88a51-6be8-415a-a00c-f814c30870e0}, ! Winter Design Day Schedule Name
  {c8f39c46-c4da-4c63-9aaa-567997808747}; !- Holiday Schedule Name

OS:Schedule:Day,
  {3f6a8844-d86b-40b9-90c5-40ab6a65e304}, ! Handle
  Large Office ClgSetp Default Schedule 6, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {0f19ca47-055c-4918-bc69-c19313978917}, ! Handle
  Large Office ClgSetp Summer Design Day 6, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Day,
  {d9e88a51-6be8-415a-a00c-f814c30870e0}, ! Handle
  Large Office ClgSetp Winter Design Day 6, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c8f39c46-c4da-4c63-9aaa-567997808747}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 13, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {24769768-e89b-47d2-888b-c0e353e52585}, !- Handle
  Cooling_22_Sundays,                     !- Name
  {424214b6-2faf-4bf3-86a8-9628f375c98f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b7c557c-e8f0-4ce2-89e7-62e5de9f59fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b7c557c-e8f0-4ce2-89e7-62e5de9f59fd}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 14, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ac49755a-8a1b-4bdb-86c4-2fcd43b8ee9e}, !- Handle
  Cooling_22_Saturdays,                   !- Name
  {424214b6-2faf-4bf3-86a8-9628f375c98f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {73f7dacf-b1c9-49ca-9489-8e777f9b2b46}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73f7dacf-b1c9-49ca-9489-8e777f9b2b46}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule 6, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {14b59846-d527-4373-bc14-6a0d97448ba7}, ! Handle
  _Occupancy_Offices_0.75,                ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  {b478a72e-7525-4b6d-9adf-041c35e88d75}, ! Default Day Schedule Name
  {dff76def-faec-4975-a066-b391dd7dfdc3}, ! Summer Design Day Schedule Name
  {a3a9f868-b6c8-49cc-8094-909a3554d0a3}, ! Winter Design Day Schedule Name
  {a09093ff-ca26-451c-ab34-89c2eed1acf8}; !- Holiday Schedule Name

OS:Schedule:Day,
  {b478a72e-7525-4b6d-9adf-041c35e88d75}, ! Handle
  Large Office Bldg Occ Default Schedule 1, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {dff76def-faec-4975-a066-b391dd7dfdc3}, ! Handle
  Large Office Bldg Occ Summer Design Day 1, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {a3a9f868-b6c8-49cc-8094-909a3554d0a3}, ! Handle
  Large Office Bldg Occ Winter Design Day 1, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a09093ff-ca26-451c-ab34-89c2eed1acf8}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule 3, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {07cc707e-5d15-4fd2-a37a-5d7ed72a88d8}, !- Handle
  _Occupancy_Offices_0.75_Sundays,        !- Name
  {14b59846-d527-4373-bc14-6a0d97448ba7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ba41f46-40bf-4615-9689-eb578f768eb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ba41f46-40bf-4615-9689-eb578f768eb0}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule 4, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {29061c8a-361e-4c61-88f0-9e4c4abe1a25}, !- Handle
  _Occupancy_Offices_0.75_Saturdays,      !- Name
  {14b59846-d527-4373-bc14-6a0d97448ba7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e753103-6ce4-45e5-8dc2-1d5376f12704}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e753103-6ce4-45e5-8dc2-1d5376f12704}, ! Handle
  Large Office Bldg Occ Rule 2 Day Schedule 1, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {d900b94a-a612-4465-b3fc-925df6657ba8}, ! Handle
  _Office_Equipments_0.75,                ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  {1c5bd8f3-8107-4df4-96d3-5298871d0e02}, ! Default Day Schedule Name
  {db88354d-f8fd-4f18-a9d9-4e68d0d96083}, ! Summer Design Day Schedule Name
  {42713aae-ce2e-481b-9e0d-b45cffcfe40a}, ! Winter Design Day Schedule Name
  {1bb45dbd-df88-42df-b729-8a11437fc4f0}; !- Holiday Schedule Name

OS:Schedule:Day,
  {1c5bd8f3-8107-4df4-96d3-5298871d0e02}, ! Handle
  Large Office Bldg Equip Default Schedule 2, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3;                                    !- Value Until Time 7

OS:Schedule:Day,
  {db88354d-f8fd-4f18-a9d9-4e68d0d96083}, ! Handle
  Large Office Bldg Equip Summer Design Day 2, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {42713aae-ce2e-481b-9e0d-b45cffcfe40a}, ! Handle
  Large Office Bldg Equip Winter Design Day 2, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bb45dbd-df88-42df-b729-8a11437fc4f0}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule 5, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9f70931d-a78d-446a-afe6-5e0a12e6325a}, !- Handle
  Equipments_Sundays 1,                   !- Name
  {d900b94a-a612-4465-b3fc-925df6657ba8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fc83d78-d116-444c-9a21-bfdf2e8cdbe0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fc83d78-d116-444c-9a21-bfdf2e8cdbe0}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule 6, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {6c0146a3-3f0d-4baf-96e1-aea939c10b2f}, !- Handle
  Equipments_Saturdays 1,                 !- Name
  {d900b94a-a612-4465-b3fc-925df6657ba8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2eab2ab5-4e5e-460b-a2c9-02636befbe26}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2eab2ab5-4e5e-460b-a2c9-02636befbe26}, ! Handle
  Large Office Bldg Equip Rule 2 Day Schedule 2, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:WindowMaterial:SimpleGlazingSystem,
  {bd3c41b5-cdc5-42e3-829a-cea24b19acc5}, !- Handle
  DG_8-10-55.2_clear,                     !- Name
  2.71,                                   !- U-Factor {W/m2-K}
  0.69,                                   !- Solar Heat Gain Coefficient
  0.77;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {90cbd7e5-7c66-4de0-8a5e-3a7862eb103c}, !- Handle
  {bd3c41b5-cdc5-42e3-829a-cea24b19acc5}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {7789513a-970a-48d0-b9bf-b753077d0828}, !- Handle
  SG_55.2_clear,                          !- Name
  5.57,                                   !- U-Factor {W/m2-K}
  0.81,                                   !- Solar Heat Gain Coefficient
  0.88;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {ec1d560d-61fc-4652-8f7c-2d8ffff9a8f5}, !- Handle
  {7789513a-970a-48d0-b9bf-b753077d0828}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {5fc46657-2914-4534-8507-c3493ca4e31d}, !- Handle
  SG_|55.2_clear,                         !- Name
  3.1,                                    !- U-Factor {W/m2-K}
  0.45,                                   !- Solar Heat Gain Coefficient
  0.75;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {7664021a-1a0c-4cbb-90ee-03029983de34}, !- Handle
  {5fc46657-2914-4534-8507-c3493ca4e31d}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d239f978-0acd-413b-ad4d-d438454d0ee2}, !- Handle
  DG_8-18Arg-|55.2_highSHG_highLT,        !- Name
  1.44,                                   !- U-Factor {W/m2-K}
  0.59,                                   !- Solar Heat Gain Coefficient
  0.77;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {622d7796-0ccd-4c9a-97f8-c4bfb0e8d5e9}, !- Handle
  {d239f978-0acd-413b-ad4d-d438454d0ee2}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {1b99daae-2370-46cc-a546-4349efae481d}, !- Handle
  DG_8-18Arg-|55.2_midSHG_highLT,         !- Name
  1.45,                                   !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.76;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {420c9f25-fa0b-4032-a746-f5284188afb0}, !- Handle
  {1b99daae-2370-46cc-a546-4349efae481d}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {eb555e42-7a4b-40ed-89e8-cf14a1f726e8}, !- Handle
  DG_8-18Arg-|55.2_lowSHG_lowLT,          !- Name
  1.39,                                   !- U-Factor {W/m2-K}
  0.18,                                   !- Solar Heat Gain Coefficient
  0.3;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {91cb2817-c806-485b-be7d-707e338ea99a}, !- Handle
  {eb555e42-7a4b-40ed-89e8-cf14a1f726e8}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {69197ca5-b39a-4d24-abf4-d8ef8fcbc764}, !- Handle
  DG_8-18Arg-|55.2_lowSHG_midLT,          !- Name
  1.41,                                   !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.49;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {fd43d4e9-44bb-4a0a-ab96-4078b6e1f9e8}, !- Handle
  {69197ca5-b39a-4d24-abf4-d8ef8fcbc764}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {e9942061-142a-4179-8af9-6563b13d44bf}, !- Handle
  DG_8-18Arg-|55.2_midSHG_midLT,          !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.59;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {86faefd6-8e82-43e5-ae7b-2a2201083dd2}, !- Handle
  {e9942061-142a-4179-8af9-6563b13d44bf}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {3419b8b8-2d00-4f61-b7d6-150705a01b29}, !- Handle
  DG_8-18Arg-|55.2_lowSHG_highLT,         !- Name
  1.43,                                   !- U-Factor {W/m2-K}
  0.34,                                   !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {57f198e6-cd42-43d7-88f5-7ae90eb085e1}, !- Handle
  {3419b8b8-2d00-4f61-b7d6-150705a01b29}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {21de35a7-03d7-4498-81f0-137a3e887663}, !- Handle
  TG_8-14Arg-6-14Arg-|55.2_highSHG_highLT, !- Name
  0.98,                                   !- U-Factor {W/m2-K}
  0.55,                                   !- Solar Heat Gain Coefficient
  0.71;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {4dd73300-6b95-4bf4-87c2-aae48db69062}, !- Handle
  {21de35a7-03d7-4498-81f0-137a3e887663}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {8eacc796-2b06-47c6-b512-a1a9916894bc}, !- Handle
  TG_8-14Arg-6-14Arg-|55.2_midSHG_highLT, !- Name
  0.68,                                   !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {cdb29705-dfd6-4834-91a7-7d68108a7dc1}, !- Handle
  {8eacc796-2b06-47c6-b512-a1a9916894bc}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d48c284e-bfba-4c06-aab1-41ef7487432e}, !- Handle
  TG_8-14Arg-6-14Arg-|55.2_lowSHG_lowLT,  !- Name
  0.67,                                   !- U-Factor {W/m2-K}
  0.16,                                   !- Solar Heat Gain Coefficient
  0.28;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {04803408-bf50-46e1-953c-cd5bb82791a3}, !- Handle
  {d48c284e-bfba-4c06-aab1-41ef7487432e}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {be13ed4f-e8cf-46bf-9e02-3515ca9e772f}, !- Handle
  TG_8-14Arg-6-14Arg-|55.2_lowSHG_midLT,  !- Name
  1.02,                                   !- U-Factor {W/m2-K}
  0.23,                                   !- Solar Heat Gain Coefficient
  0.46;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {baabca05-a58a-4507-be5f-2d9987081c1d}, !- Handle
  {be13ed4f-e8cf-46bf-9e02-3515ca9e772f}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {1a3d1b53-5047-4e00-9887-b42c9c9bde20}, !- Handle
  TG_8-14Arg-6-14Arg-|55.2_midSHG_midLT,  !- Name
  0.83,                                   !- U-Factor {W/m2-K}
  0.37,                                   !- Solar Heat Gain Coefficient
  0.52;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {0e04b57f-8cdf-4c98-abbd-806c1add893f}, !- Handle
  {1a3d1b53-5047-4e00-9887-b42c9c9bde20}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {bb1a6f50-ba46-4650-af10-be309bcab331}, !- Handle
  TG_8-14Arg-6-14Arg-|55.2_lowSHG_highLT, !- Name
  1.04,                                   !- U-Factor {W/m2-K}
  0.32,                                   !- Solar Heat Gain Coefficient
  0.64;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {9859039f-bdcd-4d38-84c0-c649216040ae}, !- Handle
  {bb1a6f50-ba46-4650-af10-be309bcab331}; !- Material Name

OS:WindowProperty:FrameAndDivider,
  {24d2ec76-bd41-4f0a-a89a-590bcae5187f}, !- Handle
  FrameDivider_LowPerf,                   !- Name
  0.1,                                    !- Frame Width {m}
  0.024,                                  !- Frame Outside Projection {m}
  0.12,                                   !- Frame Inside Projection {m}
  5.5,                                    !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {173019a2-ccfe-4006-8c54-9c7468ed738e}, !- Handle
  FrameDivider_HighPerf_TC,               !- Name
  0.1,                                    !- Frame Width {m}
  0.024,                                  !- Frame Outside Projection {m}
  0.12,                                   !- Frame Inside Projection {m}
  0.8,                                    !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowMaterial:Shade,
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Handle
  Int_Isotiss_Thermal Curtain and Air Wall, !- Name
  0.12,                                   !- Solar Transmittance {dimensionless}
  0.71,                                   !- Solar Reflectance {dimensionless}
  0.12,                                   !- Visible Transmittance {dimensionless}
  0.7,                                    !- Visible Reflectance {dimensionless}
  0.9,                                    !- Thermal Hemispherical Emissivity {dimensionless}
  0.05,                                   !- Thermal Transmittance {dimensionless}
  0.01,                                   !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  ,                                       !- Shade to Glass Distance {m}
  ,                                       !- Top Opening Multiplier
  ,                                       !- Bottom Opening Multiplier
  ,                                       !- Left-Side Opening Multiplier
  ,                                       !- Right-Side Opening Multiplier
  ;                                       !- Airflow Permeability {dimensionless}

OS:StandardsInformation:Material,
  {e67be3ff-e78c-49f3-b18b-f4fc8a3cd724}, !- Handle
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Material Name

OS:Construction,
  {8a59995b-60a8-4b6b-a1ee-ebd7ef624587}, !- Handle
  0A0_8-10-55.2_bronze,                   !- Name
  {b7a35ce7-6f44-43b1-a2f2-f065803a41fa}, !- Surface Rendering Name
  {3e2f82d5-b5e8-48fa-93c2-fffec6a41124}; !- Layer 1

OS:StandardsInformation:Construction,
  {afd6ee08-9c58-436d-9432-53477f7ab4a0}, !- Handle
  {8a59995b-60a8-4b6b-a1ee-ebd7ef624587}; !- Construction Name

OS:Construction,
  {fbc97c57-9186-41ea-8036-f88b79310fee}, !- Handle
  0A0_NORTH_8-10-55.2_bronze,             !- Name
  {100db96f-574a-4911-be22-949dc7159c97}, !- Surface Rendering Name
  {3e2f82d5-b5e8-48fa-93c2-fffec6a41124}; !- Layer 1

OS:StandardsInformation:Construction,
  {dcba6d65-77b9-4cae-9453-7132d81bd862}, !- Handle
  {fbc97c57-9186-41ea-8036-f88b79310fee}; !- Construction Name

OS:Rendering:Color,
  {b7a35ce7-6f44-43b1-a2f2-f065803a41fa}, !- Handle
  Rendering Color 91,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {100db96f-574a-4911-be22-949dc7159c97}, !- Handle
  Rendering Color 92,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Space,
  {0473f779-d68c-4eb5-b25a-c023874a1dee}, !- Handle
  Space 1;                                !- Name

OS:Output:JSON,
  {2f5df907-06ef-4ea1-8543-452db1f8c554}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Construction,
  {d7b9166a-262e-47ea-a161-d4f5776df636}, !- Handle
  0AS_8-10-55.2_bronze,                   !- Name
  {b7a35ce7-6f44-43b1-a2f2-f065803a41fa}, !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {3e2f82d5-b5e8-48fa-93c2-fffec6a41124}; !- Layer 2

OS:StandardsInformation:Construction,
  {4fec41f1-808a-459d-ba61-377b6c65f579}, !- Handle
  {d7b9166a-262e-47ea-a161-d4f5776df636}; !- Construction Name

OS:Construction,
  {46d43a31-25e8-421a-afbb-be6f73b5654c}, !- Handle
  0AS_NORTH_8-10-55.2_bronze,             !- Name
  {100db96f-574a-4911-be22-949dc7159c97}, !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {3e2f82d5-b5e8-48fa-93c2-fffec6a41124}; !- Layer 2

OS:StandardsInformation:Construction,
  {26b13891-ec4e-4f96-bc07-d48c5983c2e1}, !- Handle
  {46d43a31-25e8-421a-afbb-be6f73b5654c}; !- Construction Name

OS:Construction,
  {4a182bd5-5f05-4701-96c3-1b31bea15b33}, !- Handle
  0AT_8-10-55.2_bronze,                   !- Name
  {b7a35ce7-6f44-43b1-a2f2-f065803a41fa}, !- Surface Rendering Name
  {3e2f82d5-b5e8-48fa-93c2-fffec6a41124}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {f54b55a3-4414-47a1-99a6-ae32c09f9f60}, !- Handle
  {4a182bd5-5f05-4701-96c3-1b31bea15b33}; !- Construction Name

OS:Construction,
  {bc830cbf-56dd-41e3-803d-756447f2f09f}, !- Handle
  0AT_NORTH_8-10-55.2_bronze,             !- Name
  {100db96f-574a-4911-be22-949dc7159c97}, !- Surface Rendering Name
  {3e2f82d5-b5e8-48fa-93c2-fffec6a41124}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {f294ff00-7269-411b-9eba-04be376a5d91}, !- Handle
  {bc830cbf-56dd-41e3-803d-756447f2f09f}; !- Construction Name

OS:Construction,
  {af8e4a1b-ab01-4eee-9b10-fb945ee0eddc}, !- Handle
  0B0_8-10-55.2_clear,                    !- Name
  {513089c7-a2e0-4e7f-812c-17e18117cd63}, !- Surface Rendering Name
  {bd3c41b5-cdc5-42e3-829a-cea24b19acc5}; !- Layer 1

OS:StandardsInformation:Construction,
  {2afc642a-1504-4a8b-97b8-25acafbfc600}, !- Handle
  {af8e4a1b-ab01-4eee-9b10-fb945ee0eddc}; !- Construction Name

OS:Construction,
  {0aecab2c-f011-467e-9cc2-c999cdbb417b}, !- Handle
  0BS_8-10-55.2_clear,                    !- Name
  {5aa63550-76a1-4394-be36-ac0cf535d1ee}, !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {bd3c41b5-cdc5-42e3-829a-cea24b19acc5}; !- Layer 2

OS:StandardsInformation:Construction,
  {70648f98-f8e5-420e-8618-92fb648a8561}, !- Handle
  {0aecab2c-f011-467e-9cc2-c999cdbb417b}; !- Construction Name

OS:Construction,
  {27d5b029-5e3d-4321-9eeb-9d229c3e23c9}, !- Handle
  0BT_8-10-55.2_clear,                    !- Name
  {6db88a7e-1042-490a-9365-f12a3fef6196}, !- Surface Rendering Name
  {bd3c41b5-cdc5-42e3-829a-cea24b19acc5}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {9d9fc5be-cb4d-47a9-830b-5767b52ccdfe}, !- Handle
  {27d5b029-5e3d-4321-9eeb-9d229c3e23c9}; !- Construction Name

OS:Construction,
  {902c706a-3453-4bac-aed9-5938250d7386}, !- Handle
  2C0_8-18Arg-|55.2_highSHG_highLT,       !- Name
  {eb5cd5bf-d05d-435c-8cc8-c08523886c9e}, !- Surface Rendering Name
  {d239f978-0acd-413b-ad4d-d438454d0ee2}; !- Layer 1

OS:StandardsInformation:Construction,
  {074543d3-11f4-404a-b03c-e29d52b2488f}, !- Handle
  {902c706a-3453-4bac-aed9-5938250d7386}; !- Construction Name

OS:Construction,
  {71aea03c-0b06-4299-bfef-f359a0629297}, !- Handle
  2CS_8-18Arg-|55.2_highSHG_highLT,       !- Name
  {66f029c2-2a4b-4027-8e79-4a112d4c040c}, !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {d239f978-0acd-413b-ad4d-d438454d0ee2}; !- Layer 2

OS:StandardsInformation:Construction,
  {418b477b-d6ff-421d-be45-1e6af286953b}, !- Handle
  {71aea03c-0b06-4299-bfef-f359a0629297}; !- Construction Name

OS:Construction,
  {7b63044c-081c-4ed0-ab04-37a58d25a402}, !- Handle
  2CT_8-18Arg-|55.2_highSHG_highLT_TC,    !- Name
  {b618d252-12c2-4ad1-be85-127ef84f5bf6}, !- Surface Rendering Name
  {d239f978-0acd-413b-ad4d-d438454d0ee2}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {766dd957-de66-405e-9a77-58942aae7772}, !- Handle
  {7b63044c-081c-4ed0-ab04-37a58d25a402}; !- Construction Name

OS:Construction,
  {23dee584-7875-4c09-90f0-b97ccedeca32}, !- Handle
  2D0_8-18Arg-|55.2_lowSHG_highLT,        !- Name
  {b21870fd-1d3c-4b5a-a21b-834f1770a650}, !- Surface Rendering Name
  {3419b8b8-2d00-4f61-b7d6-150705a01b29}; !- Layer 1

OS:StandardsInformation:Construction,
  {3f3622f0-9b30-41aa-bdcf-530f54cfec8f}, !- Handle
  {23dee584-7875-4c09-90f0-b97ccedeca32}; !- Construction Name

OS:Construction,
  {eb8d3691-a771-4e36-b48a-19915c11eeb4}, !- Handle
  2DS_8-18Arg-|55.2_lowSHG_highLT,        !- Name
  {1e9409dc-88db-4418-bcd3-200245e261df}, !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {3419b8b8-2d00-4f61-b7d6-150705a01b29}; !- Layer 2

OS:StandardsInformation:Construction,
  {4a600380-ceb2-45e0-b709-71fa16067d11}, !- Handle
  {eb8d3691-a771-4e36-b48a-19915c11eeb4}; !- Construction Name

OS:Construction,
  {a4625b4b-8e97-4b50-aa0e-c577af678116}, !- Handle
  2DT_8-18Arg-|55.2_lowSHG_highLT,        !- Name
  {6f7afde7-5a62-4057-9ffa-c482a0339553}, !- Surface Rendering Name
  {3419b8b8-2d00-4f61-b7d6-150705a01b29}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {00ecae6f-2247-4640-95f7-cd6b3e1589a3}, !- Handle
  {a4625b4b-8e97-4b50-aa0e-c577af678116}; !- Construction Name

OS:Construction,
  {b470534d-1591-4e5f-ab08-f301800e8b29}, !- Handle
  2F0_8-18Arg-|55.2_lowSHG_lowLT,         !- Name
  {3567e332-8e46-49db-a0eb-9c41d015de86}, !- Surface Rendering Name
  {eb555e42-7a4b-40ed-89e8-cf14a1f726e8}; !- Layer 1

OS:StandardsInformation:Construction,
  {eda070fd-0b86-4cc0-b81b-fe4046426c1d}, !- Handle
  {b470534d-1591-4e5f-ab08-f301800e8b29}; !- Construction Name

OS:Construction,
  {66aa50f3-ca1d-4cec-8042-4698dfe2058f}, !- Handle
  2FS_8-18Arg-|55.2_lowSHG_lowLT,         !- Name
  {b548a16f-395e-4827-8b5e-fb7bcfc1c344}, !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {eb555e42-7a4b-40ed-89e8-cf14a1f726e8}; !- Layer 2

OS:StandardsInformation:Construction,
  {4efc1abf-e5bf-415b-b1f7-b60d19b5a27c}, !- Handle
  {66aa50f3-ca1d-4cec-8042-4698dfe2058f}; !- Construction Name

OS:Construction,
  {8572c98c-4ef8-491e-b22b-cfe71d0a9052}, !- Handle
  2FT_8-18Arg-|55.2_lowSHG_lowLT,         !- Name
  {d1c8168d-bda2-4229-a285-472dd1c83129}, !- Surface Rendering Name
  {eb555e42-7a4b-40ed-89e8-cf14a1f726e8}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {497657ec-084d-46c4-801a-0b8f62871360}, !- Handle
  {8572c98c-4ef8-491e-b22b-cfe71d0a9052}; !- Construction Name

OS:Construction,
  {e375ebfd-af08-4bb9-830f-6ae3ec514631}, !- Handle
  2E0_8-18Arg-|55.2_lowSHG_midLT,         !- Name
  {d542e146-2096-4369-955c-4bdc66564e1b}, !- Surface Rendering Name
  {69197ca5-b39a-4d24-abf4-d8ef8fcbc764}; !- Layer 1

OS:StandardsInformation:Construction,
  {ac76672d-9932-4902-ab17-f37aeb5f3019}, !- Handle
  {e375ebfd-af08-4bb9-830f-6ae3ec514631}; !- Construction Name

OS:Construction,
  {8ebf117b-2aa6-482e-84b9-1b259ed0379e}, !- Handle
  2ES_8-18Arg-|55.2_lowSHG_midLT,         !- Name
  {efcaf811-db30-45a9-afbe-8ca6262784f1}, !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {69197ca5-b39a-4d24-abf4-d8ef8fcbc764}; !- Layer 2

OS:StandardsInformation:Construction,
  {ab04ca8e-6d36-4cc8-8c7b-cd88394c09b3}, !- Handle
  {8ebf117b-2aa6-482e-84b9-1b259ed0379e}; !- Construction Name

OS:Construction,
  {8e1acfd9-e6c4-4e1a-b1dc-218515980471}, !- Handle
  2ET_8-18Arg-|55.2_lowSHG_midLT,         !- Name
  {0306a55f-4907-4717-be99-0e9c3b4549e2}, !- Surface Rendering Name
  {69197ca5-b39a-4d24-abf4-d8ef8fcbc764}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {3a43c53d-8a98-439a-a98f-18d24a0f1267}, !- Handle
  {8e1acfd9-e6c4-4e1a-b1dc-218515980471}; !- Construction Name

OS:Construction,
  {7493e004-8908-4ac0-9bff-ab6c7baca3d1}, !- Handle
  2B0_8-18Arg-|55.2_midSHG_highLT,        !- Name
  {13b7033a-e776-43d6-9647-f931cf608ded}, !- Surface Rendering Name
  {1b99daae-2370-46cc-a546-4349efae481d}; !- Layer 1

OS:StandardsInformation:Construction,
  {6d76106e-e42d-47a7-99cd-c536e6579123}, !- Handle
  {7493e004-8908-4ac0-9bff-ab6c7baca3d1}; !- Construction Name

OS:Construction,
  {911fc48e-dc3f-48fd-874f-90f0bc599cf7}, !- Handle
  2BS_8-18Arg-|55.2_midSHG_highLT,        !- Name
  {f3c4d3fd-c6cc-47f9-bd53-708a353cbbbf}, !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {1b99daae-2370-46cc-a546-4349efae481d}; !- Layer 2

OS:StandardsInformation:Construction,
  {d122fdac-546e-434d-9d60-4663570d260e}, !- Handle
  {911fc48e-dc3f-48fd-874f-90f0bc599cf7}; !- Construction Name

OS:Construction,
  {a59861a7-7263-4f20-be27-6155ef47604b}, !- Handle
  2BT_8-18Arg-|55.2_midSHG_highLT,        !- Name
  {607e2788-0166-447d-90cf-ea55d952996a}, !- Surface Rendering Name
  {1b99daae-2370-46cc-a546-4349efae481d}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {81538457-c9b5-4db9-b50a-b57f04899416}, !- Handle
  {a59861a7-7263-4f20-be27-6155ef47604b}; !- Construction Name

OS:Construction,
  {9f41df16-f2e1-4cd1-81b6-f2ee69922a82}, !- Handle
  2A0_8-18Arg-|55.2_midSHG_midLT,         !- Name
  {b1ad4e0b-8e90-4105-a267-d93902500fcd}, !- Surface Rendering Name
  {e9942061-142a-4179-8af9-6563b13d44bf}; !- Layer 1

OS:StandardsInformation:Construction,
  {0547a8fc-b4c7-4641-96d9-c00cdf5636a4}, !- Handle
  {9f41df16-f2e1-4cd1-81b6-f2ee69922a82}; !- Construction Name

OS:Construction,
  {5a0a8984-ecc1-4897-8cac-acb4c89b121a}, !- Handle
  2AS_8-18Arg-|55.2_midSHG_midLT,         !- Name
  {aa880821-e25e-4372-bc8a-2d541760597f}, !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {e9942061-142a-4179-8af9-6563b13d44bf}; !- Layer 2

OS:StandardsInformation:Construction,
  {63cc0eb4-1bc8-4258-adaf-03470541ed69}, !- Handle
  {5a0a8984-ecc1-4897-8cac-acb4c89b121a}; !- Construction Name

OS:Construction,
  {b963ae74-fdac-4d2b-9ab3-ace9155cf1c9}, !- Handle
  2AT_8-18Arg-|55.2_midSHG_midLT,         !- Name
  {30728bb7-f20d-4aa3-a6c3-c856170a3344}, !- Surface Rendering Name
  {e9942061-142a-4179-8af9-6563b13d44bf}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {a35a5fd9-be63-4bf2-8a3e-0764a268cd7e}, !- Handle
  {b963ae74-fdac-4d2b-9ab3-ace9155cf1c9}; !- Construction Name

OS:Construction,
  {54fd8166-639d-4803-9577-72c11f031bcf}, !- Handle
  1A0_55.2_clear,                         !- Name
  {b7a35ce7-6f44-43b1-a2f2-f065803a41fa}, !- Surface Rendering Name
  {7789513a-970a-48d0-b9bf-b753077d0828}; !- Layer 1

OS:StandardsInformation:Construction,
  {e2949f7c-2a68-49a5-a31e-623db4c3315f}, !- Handle
  {54fd8166-639d-4803-9577-72c11f031bcf}; !- Construction Name

OS:Construction,
  {98dd488c-3f71-4d4f-8b70-4db21d4e67b4}, !- Handle
  1B0_|55.2_coated,                       !- Name
  {b7a35ce7-6f44-43b1-a2f2-f065803a41fa}, !- Surface Rendering Name
  {5fc46657-2914-4534-8507-c3493ca4e31d}; !- Layer 1

OS:StandardsInformation:Construction,
  {ea4c0cf4-0db1-47f1-a810-ceef9021f006}, !- Handle
  {98dd488c-3f71-4d4f-8b70-4db21d4e67b4}; !- Construction Name

OS:Construction,
  {d2e9c28f-8a06-45d9-be82-6b31296d66a9}, !- Handle
  3A0_8|-14Arg-6-14Arg-55.2_lowSHG_highLT, !- Name
  {adeb6b4f-c146-4ab9-803b-ed7977433f9b}, !- Surface Rendering Name
  {bb1a6f50-ba46-4650-af10-be309bcab331}; !- Layer 1

OS:StandardsInformation:Construction,
  {b1086d27-ad33-494c-ac02-496ba7fa332a}, !- Handle
  {d2e9c28f-8a06-45d9-be82-6b31296d66a9}; !- Construction Name

OS:Construction,
  {c26e5d40-919e-4fd3-8177-23bbd3db4a56}, !- Handle
  3B0_8|-14Arg-6-14Arg-55.2_lowSHG_midLT, !- Name
  {9e6cee0a-5997-44ec-87f9-3e17574988da}, !- Surface Rendering Name
  {be13ed4f-e8cf-46bf-9e02-3515ca9e772f}; !- Layer 1

OS:StandardsInformation:Construction,
  {f58669f0-499f-499c-afe0-926162bb326e}, !- Handle
  {c26e5d40-919e-4fd3-8177-23bbd3db4a56}; !- Construction Name

OS:Construction,
  {f7a9ea44-6a6b-408e-bbce-d84adf1395b2}, !- Handle
  3C0_8|-14Arg-6-14Arg-55.2_highSHG_highLT, !- Name
  {e48a2316-da98-4848-bd35-1d3a205e2c7c}, !- Surface Rendering Name
  {21de35a7-03d7-4498-81f0-137a3e887663}; !- Layer 1

OS:StandardsInformation:Construction,
  {0a34a4c7-0a85-4e08-9e95-61e81fb828fe}, !- Handle
  {f7a9ea44-6a6b-408e-bbce-d84adf1395b2}; !- Construction Name

OS:Construction,
  {d15e0120-d9f8-4d0c-b27c-09f0b1c30870}, !- Handle
  3D0_8|-14Arg-6-14Arg-55.2_midSHG_midLT, !- Name
  {9deba0c9-a6af-4c0f-b3f5-b1329cf33939}, !- Surface Rendering Name
  {1a3d1b53-5047-4e00-9887-b42c9c9bde20}; !- Layer 1

OS:StandardsInformation:Construction,
  {1950bb30-ccd8-44aa-a533-2cd8e0a25c65}, !- Handle
  {d15e0120-d9f8-4d0c-b27c-09f0b1c30870}; !- Construction Name

OS:Construction,
  {a53a5325-5f4f-4f5b-a09b-89e2628c3cd2}, !- Handle
  3E0_8|-14Arg-6-14Arg-55.2_midSHG_highLT, !- Name
  {d54f70d8-eb28-4c8b-9031-94f9716b87eb}, !- Surface Rendering Name
  {8eacc796-2b06-47c6-b512-a1a9916894bc}; !- Layer 1

OS:StandardsInformation:Construction,
  {32124a6d-831c-4cc9-a50e-2b9a084434b9}, !- Handle
  {a53a5325-5f4f-4f5b-a09b-89e2628c3cd2}; !- Construction Name

OS:Construction,
  {b8cd4f43-4f3d-437c-9594-9aea30ce5f76}, !- Handle
  3F0_8|-14Arg-6-14Arg-55.2_lowSHG_lowLT, !- Name
  {755ae78a-9ee9-4ded-95a8-b3082e08b2e4}, !- Surface Rendering Name
  {d48c284e-bfba-4c06-aab1-41ef7487432e}; !- Layer 1

OS:StandardsInformation:Construction,
  {b7e97c98-2fba-4a2b-9795-c8beabd91178}, !- Handle
  {b8cd4f43-4f3d-437c-9594-9aea30ce5f76}; !- Construction Name

OS:Schedule:Ruleset,
  {ee896a86-ca46-4ed7-b9d8-e9d7c40687df}, !- Handle
  EXT_Shading_ON,                         !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  {cda7ee73-8ef2-4ae0-9ef0-0aacb3034878}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cda7ee73-8ef2-4ae0-9ef0-0aacb3034878}, !- Handle
  Schedule Day 9,                         !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2001f953-445e-47d0-a5a1-cab487da7494}, !- Handle
  Ext_Shdg_WINTER_2,                      !- Name
  {ee896a86-ca46-4ed7-b9d8-e9d7c40687df}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8ea225a9-2642-4ccb-9ab2-0d0e1f969b58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ea225a9-2642-4ccb-9ab2-0d0e1f969b58}, !- Handle
  Schedule Day 10,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf2782bb-ebc0-4d8c-b7ef-72845718a887}, !- Handle
  Schedule Day 46,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e50d37e9-9e4c-4fe7-abb2-4021806a3cf4}, !- Handle
  Ext_Shdg_WINTER_1,                      !- Name
  {ee896a86-ca46-4ed7-b9d8-e9d7c40687df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e65f0cb-2992-45af-a477-9e26a84e801f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e65f0cb-2992-45af-a477-9e26a84e801f}, !- Handle
  Schedule Day 47,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05fc60b0-6d49-4cba-a9b7-45c99b58d77b}, !- Handle
  Schedule Day 48,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81f2ef95-84c8-4e4d-8e70-00dd92125a01}, !- Handle
  Ext_Shdg_SUMMER,                        !- Name
  {ee896a86-ca46-4ed7-b9d8-e9d7c40687df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {188ed169-38ce-4bec-9243-52c879d1a446}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {188ed169-38ce-4bec-9243-52c879d1a446}, !- Handle
  Schedule Day 49,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {76b0bf7f-547d-4a75-a3d3-c69f75f01757}, !- Handle
  EXT_Shading_OFF,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  {4d763ef2-9904-41d5-9e70-ee87d956498d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d763ef2-9904-41d5-9e70-ee87d956498d}, !- Handle
  Schedule Day 50,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {74ae10e7-829d-405f-9e9c-6d171645fcc7}, ! Handle
  _Heating_18,                            ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  {99d1d77c-b53f-495b-8e34-cecc1253d74c}, ! Default Day Schedule Name
  {a50be1cd-05c1-432f-8ef0-8acedf34a6e3}, ! Summer Design Day Schedule Name
  {b75e7087-19c6-4ebf-8ff0-b3d62e726148}, ! Winter Design Day Schedule Name
  {5a47557f-1a00-4b12-98f9-57f4f87195f4}; !- Holiday Schedule Name

OS:Schedule:Day,
  {99d1d77c-b53f-495b-8e34-cecc1253d74c}, ! Handle
  Large Office HtgSetp Default Schedule 6, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  14,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14;                                     !- Value Until Time 3

OS:Schedule:Day,
  {a50be1cd-05c1-432f-8ef0-8acedf34a6e3}, ! Handle
  Large Office HtgSetp Summer Design Day 6, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b75e7087-19c6-4ebf-8ff0-b3d62e726148}, ! Handle
  Large Office HtgSetp Winter Design Day 6, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5a47557f-1a00-4b12-98f9-57f4f87195f4}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 13, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {46d92a8d-498e-482c-8756-81e26e862f17}, !- Handle
  Heating_18_Sundays,                     !- Name
  {74ae10e7-829d-405f-9e9c-6d171645fcc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb49e3f4-4ffe-4fb3-8cd1-d704a83bd31e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb49e3f4-4ffe-4fb3-8cd1-d704a83bd31e}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 14, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c59055f5-2733-41d0-bf44-aa8d52c94aaa}, !- Handle
  Heating_18_Saturdays,                   !- Name
  {74ae10e7-829d-405f-9e9c-6d171645fcc7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b657693a-4a0f-4edf-be3f-645091cfd00e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b657693a-4a0f-4edf-be3f-645091cfd00e}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule 6, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  14,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {78939f13-4dc0-4990-a5ca-143af118702c}, ! Handle
  _Cooling_27,                            ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  {4223e0f1-7362-4fd1-9d25-2ae5ac715e92}, ! Default Day Schedule Name
  {1bba4c5c-da9d-4b70-a4d0-59f2063b18a8}, ! Summer Design Day Schedule Name
  {b039eee2-e7e6-43d5-a4a4-7c95480bdf79}, ! Winter Design Day Schedule Name
  {d175b200-4674-44bf-9633-0d6125a7a0e5}; !- Holiday Schedule Name

OS:Schedule:Day,
  {4223e0f1-7362-4fd1-9d25-2ae5ac715e92}, ! Handle
  Large Office ClgSetp Default Schedule 7, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  27,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {1bba4c5c-da9d-4b70-a4d0-59f2063b18a8}, ! Handle
  Large Office ClgSetp Summer Design Day 7, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  27,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {b039eee2-e7e6-43d5-a4a4-7c95480bdf79}, ! Handle
  Large Office ClgSetp Winter Design Day 7, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d175b200-4674-44bf-9633-0d6125a7a0e5}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 15, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {7bbfc6c0-5fce-414e-b98b-47408a4fd21c}, !- Handle
  Cooling_27_Sundays,                     !- Name
  {78939f13-4dc0-4990-a5ca-143af118702c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c0857f3-e8b7-4f37-93ee-02028b7e7a23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c0857f3-e8b7-4f37-93ee-02028b7e7a23}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 16, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {57dc7a72-3cfc-4029-91e1-89548572db93}, !- Handle
  Cooling_27_Saturdays,                   !- Name
  {78939f13-4dc0-4990-a5ca-143af118702c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {639e493c-ec4f-46a1-855a-5e4b69aae490}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {639e493c-ec4f-46a1-855a-5e4b69aae490}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule 7, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  27,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Rendering:Color,
  {d1c8168d-bda2-4229-a285-472dd1c83129}, !- Handle
  Rendering Color 93,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5aa63550-76a1-4394-be36-ac0cf535d1ee}, !- Handle
  Rendering Color 94,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {513089c7-a2e0-4e7f-812c-17e18117cd63}, !- Handle
  Rendering Color 95,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6db88a7e-1042-490a-9365-f12a3fef6196}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eb5cd5bf-d05d-435c-8cc8-c08523886c9e}, !- Handle
  Rendering Color 97,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66f029c2-2a4b-4027-8e79-4a112d4c040c}, !- Handle
  Rendering Color 98,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b618d252-12c2-4ad1-be85-127ef84f5bf6}, !- Handle
  Rendering Color 99,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b21870fd-1d3c-4b5a-a21b-834f1770a650}, !- Handle
  Rendering Color 100,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e9409dc-88db-4418-bcd3-200245e261df}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f7afde7-5a62-4057-9ffa-c482a0339553}, !- Handle
  Rendering Color 102,                    !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3567e332-8e46-49db-a0eb-9c41d015de86}, !- Handle
  Rendering Color 103,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b548a16f-395e-4827-8b5e-fb7bcfc1c344}, !- Handle
  Rendering Color 104,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d542e146-2096-4369-955c-4bdc66564e1b}, !- Handle
  Rendering Color 105,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efcaf811-db30-45a9-afbe-8ca6262784f1}, !- Handle
  Rendering Color 106,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0306a55f-4907-4717-be99-0e9c3b4549e2}, !- Handle
  Rendering Color 107,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13b7033a-e776-43d6-9647-f931cf608ded}, !- Handle
  Rendering Color 108,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f3c4d3fd-c6cc-47f9-bd53-708a353cbbbf}, !- Handle
  Rendering Color 109,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {607e2788-0166-447d-90cf-ea55d952996a}, !- Handle
  Rendering Color 110,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b1ad4e0b-8e90-4105-a267-d93902500fcd}, !- Handle
  Rendering Color 111,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa880821-e25e-4372-bc8a-2d541760597f}, !- Handle
  Rendering Color 112,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30728bb7-f20d-4aa3-a6c3-c856170a3344}, !- Handle
  Rendering Color 113,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {adeb6b4f-c146-4ab9-803b-ed7977433f9b}, !- Handle
  Rendering Color 114,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e6cee0a-5997-44ec-87f9-3e17574988da}, !- Handle
  Rendering Color 115,                    !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e48a2316-da98-4848-bd35-1d3a205e2c7c}, !- Handle
  Rendering Color 116,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9deba0c9-a6af-4c0f-b3f5-b1329cf33939}, !- Handle
  Rendering Color 117,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d54f70d8-eb28-4c8b-9031-94f9716b87eb}, !- Handle
  Rendering Color 118,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {755ae78a-9ee9-4ded-95a8-b3082e08b2e4}, !- Handle
  Rendering Color 119,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Output:Diagnostics,
  {0019bf01-1a52-4163-9f5e-6a4cc69513f4}; !- Handle

OS:ZoneControl:Humidistat,
  {7304beb9-6d24-4123-9255-dee8841d5cba}, !- Handle
  Zone Control Humidistat 1,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4c056fbc-0d27-4025-ae69-f690072d58a1}, !- Handle
  Zone Control Humidistat 2,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {20213164-3864-4f6d-af95-310dc9756907}, !- Handle
  Zone Control Humidistat 3,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {078153fa-0535-4b53-baa9-a5e32b8b606e}, !- Handle
  Zone Control Humidistat 4,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {5ea7b245-1acf-4140-b8ba-f9e4502b62a6}, !- Handle
  Zone Control Humidistat 5,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {7bbfc822-8c81-4def-b97e-24d5e7cd2f45}, !- Handle
  Zone Control Humidistat 6,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {330718f3-2b2a-4900-a8f5-42406d19d899}, !- Handle
  Zone Control Humidistat 7,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05acce68-6f41-4dd8-ab6c-7660be377a67}, !- Handle
  Thermostat Setpoint Dual Setpoint 1;    !- Name

OS:ZoneControl:Humidistat,
  {46729182-156c-4f4e-a8bd-eb8c3628902f}, !- Handle
  Zone Control Humidistat 8,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {921eadf7-c549-4d09-97f4-479034d7d29d}, !- Handle
  Zone Control Humidistat 9,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {bc1b795f-045a-4c4f-95ec-aaf1b738ca0d}, !- Handle
  Zone Control Humidistat 10,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {5bf6bb9c-0af4-46b1-a102-9871a4039f58}, !- Handle
  Zone Control Humidistat 11,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a8ce5320-e582-4486-8537-69477d011c33}, !- Handle
  Zone Control Humidistat 12,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {728651b3-8182-4361-8d76-2fe12a833be0}, !- Handle
  Zone Control Humidistat 13,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {eeab6b47-f718-42bf-b328-0b8b3ac9347d}, !- Handle
  Zone Control Humidistat 14,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b231143-90f6-4d63-9ce3-adb9a74d4921}, !- Handle
  Thermostat Setpoint Dual Setpoint 2;    !- Name

OS:ZoneControl:Humidistat,
  {0eaf399d-bf75-4f03-ba89-c3d2f1d39ed6}, !- Handle
  Zone Control Humidistat 15,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f2674bb6-8ad2-466d-b28a-d7a1201fa6f3}, !- Handle
  Zone Control Humidistat 16,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {dba18af5-821f-4088-b82e-ba70be63f865}, !- Handle
  Zone Control Humidistat 17,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4c997899-715f-41f0-8cf3-58b2e5b2dafa}, !- Handle
  Zone Control Humidistat 18,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a22e3af4-88a3-423e-a334-e2946f02cc20}, !- Handle
  Zone Control Humidistat 19,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {d48f5134-c098-492e-8197-0bcbc46beb7d}, !- Handle
  Zone Control Humidistat 20,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {2581134d-9183-4b68-a8fb-26b37054dea9}, !- Handle
  Zone Control Humidistat 21,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03b89320-9261-467a-81d3-be40777784e1}, !- Handle
  Thermostat Setpoint Dual Setpoint 3;    !- Name

OS:ZoneControl:Humidistat,
  {62be8193-7485-4c72-b9a1-d5e45a33011b}, !- Handle
  Zone Control Humidistat 22,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:Output:Variable,
  {9b7da307-1394-4950-bbea-08cdf0780ed6}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Boiler Heating Energy,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {09909ade-917a-4f7f-b112-382b364c227f}, !- Handle
  Output Variable 21,                     !- Name
  *,                                      !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Schedule:Ruleset,
  {822f8d44-6f3f-4b5b-bc30-07e206e6e538}, !- Handle
  AEDG Office Ventilation Schedule,       !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  {09d4e075-2836-4fcf-8a72-034111cf3b43}, !- Default Day Schedule Name
  {68e91ccb-81c6-45c9-8f03-e40a95546466}, !- Summer Design Day Schedule Name
  {75711f6d-2beb-4d07-be76-97563185bec0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09d4e075-2836-4fcf-8a72-034111cf3b43}, !- Handle
  AEDG Office Ventilation Schedule Weekday, !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {89aa5f76-837e-4730-842e-3f38f5e3bff3}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75711f6d-2beb-4d07-be76-97563185bec0}, !- Handle
  AEDG Office Ventilation Schedule Winter Design Day, !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72ced436-60c1-4862-8f9c-4c26dfc59356}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68e91ccb-81c6-45c9-8f03-e40a95546466}, !- Handle
  AEDG Office Ventilation Schedule Summer Design Day, !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44aaca0c-4c48-4f7e-9797-452fc0e19f4a}, !- Handle
  AEDG Office Ventilation Schedule Saturday Rule, !- Name
  {822f8d44-6f3f-4b5b-bc30-07e206e6e538}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e344ede-644c-4946-9166-7d2917225e63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e344ede-644c-4946-9166-7d2917225e63}, !- Handle
  AEDG Office Ventilation Schedule Saturday, !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0dbda6e8-6298-4195-9f1c-f171caa37ab8}, !- Handle
  AEDG Office Ventilation Schedule Sunday Rule, !- Name
  {822f8d44-6f3f-4b5b-bc30-07e206e6e538}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {292ffe30-e40d-4233-a9cf-bb7a0653cc0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {292ffe30-e40d-4233-a9cf-bb7a0653cc0c}, !- Handle
  AEDG Office Ventilation Schedule Sunday, !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4967a409-343d-4ea9-8acf-5a57fdee5b3c}, !- Handle
  AEDG Cold Deck Temperature Setpoint Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  {d9241b6a-d74f-4716-9bee-3e7f09a4f0b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9241b6a-d74f-4716-9bee-3e7f09a4f0b1}, !- Handle
  AEDG Cold Deck Temperature Setpoint Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {92ff2369-82c6-4ae1-abbf-49133faed343}, !- Handle
  AEDG HW-Loop-Temp-Schedule,             !- Name
  {3fff7618-4022-418a-97ad-12844ed75794}, !- Schedule Type Limits Name
  {412435b9-337b-4a1d-b5ed-e5c5c63d0547}; !- Default Day Schedule Name

OS:Schedule:Day,
  {412435b9-337b-4a1d-b5ed-e5c5c63d0547}, !- Handle
  AEDG HW-Loop-Temp-Schedule All Days,    !- Name
  {3fff7618-4022-418a-97ad-12844ed75794}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5afdc784-b320-43f1-9905-c66550c1ed87}, !- Handle
  AEDG CW-Loop-Temp-Schedule,             !- Name
  {3fff7618-4022-418a-97ad-12844ed75794}, !- Schedule Type Limits Name
  {d3ffa29b-4d6f-4d07-9475-cbe00f96274b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3ffa29b-4d6f-4d07-9475-cbe00f96274b}, !- Handle
  AEDG CW-Loop-Temp-Schedule All Days,    !- Name
  {3fff7618-4022-418a-97ad-12844ed75794}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:PlantLoop,
  {eae23646-1332-4daa-a6e7-4e28fa3f6115}, !- Handle
  AEDG Hot Water Loop,                    !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0aa7e6da-d5b3-4fa9-97bc-a982976ee054}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {328d428f-0b60-410c-95f7-cd76f4d8926b}, !- Plant Side Inlet Node Name
  {602648cd-554c-481c-8513-9d3465f1a05b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {db86500e-230a-4c9b-b990-52a784632c52}, !- Demand Side Inlet Node Name
  {608b69cf-6b4c-40f1-a123-31c2257eeb5b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2c013fb4-c1e8-4b12-806d-e5abcd639940}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Demand Mixer Name
  {e625ff78-cad0-4997-badf-600819c07585}, !- Demand Splitter Name
  {824d060b-f282-45de-89fe-01d14d9b8145}, !- Supply Mixer Name
  {25924371-656a-42c1-bdba-d42764c9ca0a}; !- Supply Splitter Name

OS:Node,
  {2fd62152-cdee-42e9-b68c-c68c65cf8345}, !- Handle
  Node 1,                                 !- Name
  {328d428f-0b60-410c-95f7-cd76f4d8926b}, !- Inlet Port
  {994b2661-b7a9-446c-93c8-a74cffec4a49}; !- Outlet Port

OS:Node,
  {0aa7e6da-d5b3-4fa9-97bc-a982976ee054}, !- Handle
  Node 2,                                 !- Name
  {b4529936-ad23-4f03-a9e3-94ccb0a7fbe1}, !- Inlet Port
  {602648cd-554c-481c-8513-9d3465f1a05b}; !- Outlet Port

OS:Node,
  {4ba176ca-a544-46bf-aca0-df0dade78874}, !- Handle
  Node 3,                                 !- Name
  {12ce1f53-9243-4bdb-a201-8d6f7ff71373}, !- Inlet Port
  {215969fd-5a09-494d-a72f-9700bef7816a}; !- Outlet Port

OS:Connector:Mixer,
  {824d060b-f282-45de-89fe-01d14d9b8145}, !- Handle
  Connector Mixer 1,                      !- Name
  {f0134cba-652b-4dda-82c3-0daf234591f3}, !- Outlet Branch Name
  {7c56218d-2472-4380-a75c-3d83bde00b69}, !- Inlet Branch Name 1
  {ac7ebf8a-9f80-4ef5-b5d0-48e0c8708de4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {25924371-656a-42c1-bdba-d42764c9ca0a}, !- Handle
  Connector Splitter 1,                   !- Name
  {36b14f9c-04e9-4aeb-8222-8bc03a96aaac}, !- Inlet Branch Name
  {12ce1f53-9243-4bdb-a201-8d6f7ff71373}, !- Outlet Branch Name 1
  {6f71fcff-b02a-478e-8e53-3de2d072c8fa}; !- Outlet Branch Name 2

OS:Connection,
  {328d428f-0b60-410c-95f7-cd76f4d8926b}, !- Handle
  {eae23646-1332-4daa-a6e7-4e28fa3f6115}, !- Source Object
  14,                                     !- Outlet Port
  {2fd62152-cdee-42e9-b68c-c68c65cf8345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ce1f53-9243-4bdb-a201-8d6f7ff71373}, !- Handle
  {25924371-656a-42c1-bdba-d42764c9ca0a}, !- Source Object
  3,                                      !- Outlet Port
  {4ba176ca-a544-46bf-aca0-df0dade78874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {602648cd-554c-481c-8513-9d3465f1a05b}, !- Handle
  {0aa7e6da-d5b3-4fa9-97bc-a982976ee054}, !- Source Object
  3,                                      !- Outlet Port
  {eae23646-1332-4daa-a6e7-4e28fa3f6115}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {47dcb4a8-7eaf-4ec8-aee7-0302bb31661e}, !- Handle
  Node 4,                                 !- Name
  {db86500e-230a-4c9b-b990-52a784632c52}, !- Inlet Port
  {6d9ee977-aedd-4fbb-a325-71129dde223d}; !- Outlet Port

OS:Node,
  {cf3323f3-3169-4950-bf0e-1a367b979980}, !- Handle
  Node 5,                                 !- Name
  {59c77e7a-7614-4fb8-b48d-9dd45b1780e2}, !- Inlet Port
  {608b69cf-6b4c-40f1-a123-31c2257eeb5b}; !- Outlet Port

OS:Node,
  {66480628-c9ac-4225-858f-a699fe0d258e}, !- Handle
  Node 6,                                 !- Name
  {82dea21d-dcf9-44f5-84e4-4f699fa75786}, !- Inlet Port
  {c1b0a969-8f3c-48f6-9fd3-3fd39198fc8e}; !- Outlet Port

OS:Connector:Mixer,
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Handle
  Connector Mixer 2,                      !- Name
  {ab754c38-5509-4952-99e6-da64f5370469}, !- Outlet Branch Name
  {d0ae2812-27e8-49e2-a482-1316a25c3c86}, !- Inlet Branch Name 1
  {a2c5a69b-d5b4-4f59-b96e-0f953d3268b9}, !- Inlet Branch Name 2
  {49d8c108-cf51-429e-83e5-d27ec3cc3080}, !- Inlet Branch Name 3
  {86f286f2-4e19-49a6-ac81-43e37e922ac9}, !- Inlet Branch Name 4
  {f63668c4-e01f-49c2-b751-0efb9646ec6e}, !- Inlet Branch Name 5
  {95660695-0680-47c6-b364-71d28711bab3}, !- Inlet Branch Name 6
  {ed050282-756e-43ec-901b-0d94cc987d80}, !- Inlet Branch Name 7
  {7a86d6f6-a1f9-4f48-9c9d-7774e10176cf}, !- Inlet Branch Name 8
  {71a12901-2539-4723-91dc-b12a4ca661f9}, !- Inlet Branch Name 9
  {a46e209e-ad8e-4054-acad-f8f0aa25e2cb}, !- Inlet Branch Name 10
  {7a9df0e9-8af9-40ea-bb50-7a9e9b43023c}, !- Inlet Branch Name 11
  {8b1f8a54-e6b5-4fdf-b853-2fe158ec9097}, !- Inlet Branch Name 12
  {b9305097-2571-4654-85ff-3480b3dde3c9}, !- Inlet Branch Name 13
  {d0e85482-15d0-4726-b379-5643d47e0367}, !- Inlet Branch Name 14
  {052261cd-af84-4d90-ae57-e940237c44d6}, !- Inlet Branch Name 15
  {169539f6-6552-4c6d-8400-6632478bd488}, !- Inlet Branch Name 16
  {00a6a918-ded5-44bb-8f8c-372805e39503}, !- Inlet Branch Name 17
  {d21c749e-5e06-47bb-bf7c-b0364692b48e}, !- Inlet Branch Name 18
  {ea233dd0-764c-4392-abbf-4e789b919ec0}, !- Inlet Branch Name 19
  {8dcecaab-e12c-4471-b49e-078a0baed67c}, !- Inlet Branch Name 20
  {29088c97-d0ca-4c89-8e29-bcb43062c364}, !- Inlet Branch Name 21
  {964355b9-9816-4106-be63-912a7be59a5a}, !- Inlet Branch Name 22
  {705b8d95-163d-4016-b832-38b431365c1b}, !- Inlet Branch Name 23
  {a0ebda1d-ab7c-492e-8d8b-2723f1706321}, !- Inlet Branch Name 24
  {87fb31fb-fca7-4070-a01d-7631fe96c7cf}, !- Inlet Branch Name 25
  {6d296366-e709-4e21-ad0f-684d08c1d977}, !- Inlet Branch Name 26
  {a5e14728-b244-4220-9c5d-26f14f5c4953}; !- Inlet Branch Name 27

OS:Connector:Splitter,
  {e625ff78-cad0-4997-badf-600819c07585}, !- Handle
  Connector Splitter 2,                   !- Name
  {27725de2-7c46-4f43-a73e-1d9506ccff95}, !- Inlet Branch Name
  {82dea21d-dcf9-44f5-84e4-4f699fa75786}, !- Outlet Branch Name 1
  {b5c5dd84-fd13-4dc6-86eb-0cc04714f2da}, !- Outlet Branch Name 2
  {81a7e6dd-5222-4fb8-86fc-cfbebf9aa505}, !- Outlet Branch Name 3
  {63d3c4b1-beff-4bd4-ae4c-10674b33775d}, !- Outlet Branch Name 4
  {51b8b9c9-8211-453e-a8e3-12f3cb3be2a2}, !- Outlet Branch Name 5
  {48113920-26b2-4923-9a17-33a0576f99f4}, !- Outlet Branch Name 6
  {64b9eb08-7696-4d08-9a3d-f1190d18a1f7}, !- Outlet Branch Name 7
  {ecf8a5cf-d013-4b76-982f-19b44feaea6e}, !- Outlet Branch Name 8
  {f2ffa55f-c468-4f5e-9cdf-4077f781ada1}, !- Outlet Branch Name 9
  {59574a99-939a-4e2c-a643-9c2a6b809159}, !- Outlet Branch Name 10
  {a2a4af35-373d-4883-b7e1-e94cc5b2563f}, !- Outlet Branch Name 11
  {053a08cb-59b3-44db-b83f-0e5594537e2c}, !- Outlet Branch Name 12
  {d41f4aa2-4baf-43b3-bbbc-8a35d24b4ef6}, !- Outlet Branch Name 13
  {26aac9ae-65e7-4f09-b9f3-27720bc96929}, !- Outlet Branch Name 14
  {d8a33ec2-68df-4f58-b54d-fd527ca53f94}, !- Outlet Branch Name 15
  {8afdfde0-6942-4bee-a782-2421a5b74cb5}, !- Outlet Branch Name 16
  {9e1cb6ec-ea30-4b05-8080-d34f5a0a99dc}, !- Outlet Branch Name 17
  {81429907-71b1-41e6-9ef8-ccf7a386a6b2}, !- Outlet Branch Name 18
  {6eda1b78-853f-46c9-909c-299f4c000e46}, !- Outlet Branch Name 19
  {0a314fc2-dcb5-45e6-b435-e5a44fa8e9d6}, !- Outlet Branch Name 20
  {330a451e-2290-4052-b5af-31cccaeed703}, !- Outlet Branch Name 21
  {38efe699-a6c0-4a64-bd83-d2833bf8c443}, !- Outlet Branch Name 22
  {0c3cf5f3-9f39-4b2c-a559-c76c1108c070}, !- Outlet Branch Name 23
  {62a7c196-a3c3-4768-913e-6194a0f9195e}, !- Outlet Branch Name 24
  {6f4977d7-9649-4efa-aa76-49803da74e7d}, !- Outlet Branch Name 25
  {2055fdde-b42c-410f-a15a-a260a416ec4c}, !- Outlet Branch Name 26
  {63887cc1-9ebd-4026-91e1-4787d11cc039}; !- Outlet Branch Name 27

OS:Connection,
  {db86500e-230a-4c9b-b990-52a784632c52}, !- Handle
  {eae23646-1332-4daa-a6e7-4e28fa3f6115}, !- Source Object
  17,                                     !- Outlet Port
  {47dcb4a8-7eaf-4ec8-aee7-0302bb31661e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82dea21d-dcf9-44f5-84e4-4f699fa75786}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  3,                                      !- Outlet Port
  {66480628-c9ac-4225-858f-a699fe0d258e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608b69cf-6b4c-40f1-a123-31c2257eeb5b}, !- Handle
  {cf3323f3-3169-4950-bf0e-1a367b979980}, !- Source Object
  3,                                      !- Outlet Port
  {eae23646-1332-4daa-a6e7-4e28fa3f6115}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a6e08304-05ad-4969-ae0d-d2d0cf57a67f}, !- Handle
  {eae23646-1332-4daa-a6e7-4e28fa3f6115}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2c013fb4-c1e8-4b12-806d-e5abcd639940}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {fe64625e-7bdf-4f35-81e7-183158636845}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {994b2661-b7a9-446c-93c8-a74cffec4a49}, !- Inlet Node Name
  {c48f873d-66ef-465e-8488-e41f9a03ced5}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  119563,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0216,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.0325,                                !- Coefficient 3 of the Part Load Performance Curve
  1.0095,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {e732b73e-f4e9-4dfc-8dfa-9700a519013e}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {215969fd-5a09-494d-a72f-9700bef7816a}, !- Boiler Water Inlet Node Name
  {81093e9d-e8dc-4b6f-b6a0-0a025ae1e0e3}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:SetpointManager:Scheduled,
  {0034c85a-e012-4b3a-a0c8-2f4696648e4a}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {92ff2369-82c6-4ae1-abbf-49133faed343}, !- Schedule Name
  {0aa7e6da-d5b3-4fa9-97bc-a982976ee054}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {384369e5-b05b-426d-b1db-9437f2c4eb6b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {1cddc73b-f226-467d-a541-d02e4dd85cef}, !- Inlet Node Name
  {83c0648e-a554-429c-9dc1-3d49f709eeab}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {f33d4e9f-db14-49a1-813e-44f3a0a9531a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {17712326-412d-4b10-923e-fa063eacef7d}, !- Inlet Node Name
  {b4529936-ad23-4f03-a9e3-94ccb0a7fbe1}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ee312b7c-b070-4888-b201-068e74115eaa}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {c1b0a969-8f3c-48f6-9fd3-3fd39198fc8e}, !- Inlet Node Name
  {578c394c-0a44-4f5e-81dc-7fb6eafb01b2}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {6e96ac58-66d1-4509-b185-d8cafab41da5}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6d9ee977-aedd-4fbb-a325-71129dde223d}, !- Inlet Node Name
  {626b9529-10b2-43ee-8b1a-d42cd970e2da}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {748fb0ad-7524-48de-a5f8-44925d26cf05}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {a744df2d-7086-46da-b0a9-17955d478883}, !- Inlet Node Name
  {59c77e7a-7614-4fb8-b48d-9dd45b1780e2}; !- Outlet Node Name

OS:Node,
  {1e7822ed-ea33-4f5e-8ffc-75b06bc3a913}, !- Handle
  Node 7,                                 !- Name
  {81093e9d-e8dc-4b6f-b6a0-0a025ae1e0e3}, !- Inlet Port
  {7c56218d-2472-4380-a75c-3d83bde00b69}; !- Outlet Port

OS:Connection,
  {215969fd-5a09-494d-a72f-9700bef7816a}, !- Handle
  {4ba176ca-a544-46bf-aca0-df0dade78874}, !- Source Object
  3,                                      !- Outlet Port
  {e732b73e-f4e9-4dfc-8dfa-9700a519013e}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {81093e9d-e8dc-4b6f-b6a0-0a025ae1e0e3}, !- Handle
  {e732b73e-f4e9-4dfc-8dfa-9700a519013e}, !- Source Object
  12,                                     !- Outlet Port
  {1e7822ed-ea33-4f5e-8ffc-75b06bc3a913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c56218d-2472-4380-a75c-3d83bde00b69}, !- Handle
  {1e7822ed-ea33-4f5e-8ffc-75b06bc3a913}, !- Source Object
  3,                                      !- Outlet Port
  {824d060b-f282-45de-89fe-01d14d9b8145}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa7d8427-28cb-4e98-a046-65cf52b27595}, !- Handle
  Node 8,                                 !- Name
  {6f71fcff-b02a-478e-8e53-3de2d072c8fa}, !- Inlet Port
  {1cddc73b-f226-467d-a541-d02e4dd85cef}; !- Outlet Port

OS:Connection,
  {6f71fcff-b02a-478e-8e53-3de2d072c8fa}, !- Handle
  {25924371-656a-42c1-bdba-d42764c9ca0a}, !- Source Object
  4,                                      !- Outlet Port
  {aa7d8427-28cb-4e98-a046-65cf52b27595}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5930bf12-41cc-4f6e-859f-64e67efc7e94}, !- Handle
  Node 9,                                 !- Name
  {83c0648e-a554-429c-9dc1-3d49f709eeab}, !- Inlet Port
  {ac7ebf8a-9f80-4ef5-b5d0-48e0c8708de4}; !- Outlet Port

OS:Connection,
  {1cddc73b-f226-467d-a541-d02e4dd85cef}, !- Handle
  {aa7d8427-28cb-4e98-a046-65cf52b27595}, !- Source Object
  3,                                      !- Outlet Port
  {384369e5-b05b-426d-b1db-9437f2c4eb6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83c0648e-a554-429c-9dc1-3d49f709eeab}, !- Handle
  {384369e5-b05b-426d-b1db-9437f2c4eb6b}, !- Source Object
  3,                                      !- Outlet Port
  {5930bf12-41cc-4f6e-859f-64e67efc7e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac7ebf8a-9f80-4ef5-b5d0-48e0c8708de4}, !- Handle
  {5930bf12-41cc-4f6e-859f-64e67efc7e94}, !- Source Object
  3,                                      !- Outlet Port
  {824d060b-f282-45de-89fe-01d14d9b8145}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3bd1f040-67de-4831-8006-c85568fd81e0}, !- Handle
  Node 10,                                !- Name
  {c48f873d-66ef-465e-8488-e41f9a03ced5}, !- Inlet Port
  {36b14f9c-04e9-4aeb-8222-8bc03a96aaac}; !- Outlet Port

OS:Connection,
  {994b2661-b7a9-446c-93c8-a74cffec4a49}, !- Handle
  {2fd62152-cdee-42e9-b68c-c68c65cf8345}, !- Source Object
  3,                                      !- Outlet Port
  {fe64625e-7bdf-4f35-81e7-183158636845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c48f873d-66ef-465e-8488-e41f9a03ced5}, !- Handle
  {fe64625e-7bdf-4f35-81e7-183158636845}, !- Source Object
  3,                                      !- Outlet Port
  {3bd1f040-67de-4831-8006-c85568fd81e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36b14f9c-04e9-4aeb-8222-8bc03a96aaac}, !- Handle
  {3bd1f040-67de-4831-8006-c85568fd81e0}, !- Source Object
  3,                                      !- Outlet Port
  {25924371-656a-42c1-bdba-d42764c9ca0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69115a6e-a5fc-4c87-8e9b-336846ebb8f5}, !- Handle
  Node 11,                                !- Name
  {f0134cba-652b-4dda-82c3-0daf234591f3}, !- Inlet Port
  {17712326-412d-4b10-923e-fa063eacef7d}; !- Outlet Port

OS:Connection,
  {f0134cba-652b-4dda-82c3-0daf234591f3}, !- Handle
  {824d060b-f282-45de-89fe-01d14d9b8145}, !- Source Object
  2,                                      !- Outlet Port
  {69115a6e-a5fc-4c87-8e9b-336846ebb8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17712326-412d-4b10-923e-fa063eacef7d}, !- Handle
  {69115a6e-a5fc-4c87-8e9b-336846ebb8f5}, !- Source Object
  3,                                      !- Outlet Port
  {f33d4e9f-db14-49a1-813e-44f3a0a9531a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4529936-ad23-4f03-a9e3-94ccb0a7fbe1}, !- Handle
  {f33d4e9f-db14-49a1-813e-44f3a0a9531a}, !- Source Object
  3,                                      !- Outlet Port
  {0aa7e6da-d5b3-4fa9-97bc-a982976ee054}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae083216-01ef-45c2-a53f-5df7e386b73e}, !- Handle
  Node 12,                                !- Name
  {578c394c-0a44-4f5e-81dc-7fb6eafb01b2}, !- Inlet Port
  {d0ae2812-27e8-49e2-a482-1316a25c3c86}; !- Outlet Port

OS:Connection,
  {c1b0a969-8f3c-48f6-9fd3-3fd39198fc8e}, !- Handle
  {66480628-c9ac-4225-858f-a699fe0d258e}, !- Source Object
  3,                                      !- Outlet Port
  {ee312b7c-b070-4888-b201-068e74115eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {578c394c-0a44-4f5e-81dc-7fb6eafb01b2}, !- Handle
  {ee312b7c-b070-4888-b201-068e74115eaa}, !- Source Object
  3,                                      !- Outlet Port
  {ae083216-01ef-45c2-a53f-5df7e386b73e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0ae2812-27e8-49e2-a482-1316a25c3c86}, !- Handle
  {ae083216-01ef-45c2-a53f-5df7e386b73e}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {07f34bc9-7e89-4048-a6a6-a85c913fe2a0}, !- Handle
  Node 13,                                !- Name
  {626b9529-10b2-43ee-8b1a-d42cd970e2da}, !- Inlet Port
  {27725de2-7c46-4f43-a73e-1d9506ccff95}; !- Outlet Port

OS:Connection,
  {6d9ee977-aedd-4fbb-a325-71129dde223d}, !- Handle
  {47dcb4a8-7eaf-4ec8-aee7-0302bb31661e}, !- Source Object
  3,                                      !- Outlet Port
  {6e96ac58-66d1-4509-b185-d8cafab41da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {626b9529-10b2-43ee-8b1a-d42cd970e2da}, !- Handle
  {6e96ac58-66d1-4509-b185-d8cafab41da5}, !- Source Object
  3,                                      !- Outlet Port
  {07f34bc9-7e89-4048-a6a6-a85c913fe2a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27725de2-7c46-4f43-a73e-1d9506ccff95}, !- Handle
  {07f34bc9-7e89-4048-a6a6-a85c913fe2a0}, !- Source Object
  3,                                      !- Outlet Port
  {e625ff78-cad0-4997-badf-600819c07585}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf140ba2-9a45-4c74-872f-b59f42a0613e}, !- Handle
  Node 14,                                !- Name
  {ab754c38-5509-4952-99e6-da64f5370469}, !- Inlet Port
  {a744df2d-7086-46da-b0a9-17955d478883}; !- Outlet Port

OS:Connection,
  {ab754c38-5509-4952-99e6-da64f5370469}, !- Handle
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Source Object
  2,                                      !- Outlet Port
  {bf140ba2-9a45-4c74-872f-b59f42a0613e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a744df2d-7086-46da-b0a9-17955d478883}, !- Handle
  {bf140ba2-9a45-4c74-872f-b59f42a0613e}, !- Source Object
  3,                                      !- Outlet Port
  {748fb0ad-7524-48de-a5f8-44925d26cf05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c77e7a-7614-4fb8-b48d-9dd45b1780e2}, !- Handle
  {748fb0ad-7524-48de-a5f8-44925d26cf05}, !- Source Object
  3,                                      !- Outlet Port
  {cf3323f3-3169-4950-bf0e-1a367b979980}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {f98d89eb-8aa0-4496-ad95-7ac20764dc0b}, !- Handle
  AEDG Chilled Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ece42c08-8eb3-4c0f-822c-4eca17da5bd9}, !- Loop Temperature Setpoint Node Name
  98,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e0f2dfa8-52ac-4e24-a70b-cf91a62d8123}, !- Plant Side Inlet Node Name
  {172ef769-c891-4248-b365-770274bc3100}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7128ac17-62d3-47ac-adf8-9fa337aef3a1}, !- Demand Side Inlet Node Name
  {d12c726a-2b80-4df2-a122-794c00274d97}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {19c16582-c838-4c5d-92ef-775a3128ef6e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1727a433-36f2-46ad-b360-734a1f4a5294}, !- Demand Mixer Name
  {a5135854-71e4-4954-9092-492748d79d84}, !- Demand Splitter Name
  {5b070aa4-36cd-4e25-878f-679732755992}, !- Supply Mixer Name
  {a2f065e8-9d5d-4227-8188-cf72ca43fc9a}; !- Supply Splitter Name

OS:Node,
  {0f1c0d4e-4164-4b80-9491-d43e3e0540b6}, !- Handle
  Node 15,                                !- Name
  {e0f2dfa8-52ac-4e24-a70b-cf91a62d8123}, !- Inlet Port
  {576c6ae4-e728-4900-8590-5c0ef30b8e9a}; !- Outlet Port

OS:Node,
  {ece42c08-8eb3-4c0f-822c-4eca17da5bd9}, !- Handle
  Node 16,                                !- Name
  {0da0cfa5-5812-4670-a50f-8fedee067101}, !- Inlet Port
  {172ef769-c891-4248-b365-770274bc3100}; !- Outlet Port

OS:Node,
  {81f12bce-9a0f-4fe5-b5ad-d688948a70f8}, !- Handle
  Node 17,                                !- Name
  {fb40d2af-cef0-4c41-8e93-66eec0c584a8}, !- Inlet Port
  {5c39687e-0680-4f5b-b778-4af3b9d5697f}; !- Outlet Port

OS:Connector:Mixer,
  {5b070aa4-36cd-4e25-878f-679732755992}, !- Handle
  Connector Mixer 3,                      !- Name
  {383e2681-35fe-4ae2-bdcd-e43fd1a52248}, !- Outlet Branch Name
  {d6322777-8505-404a-8b38-2a5d50756337}, !- Inlet Branch Name 1
  {aaaf24a6-aac1-437f-a6b9-1e8a473e7669}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a2f065e8-9d5d-4227-8188-cf72ca43fc9a}, !- Handle
  Connector Splitter 3,                   !- Name
  {0a1a8cd7-a203-48f3-89c8-9e02622e05f5}, !- Inlet Branch Name
  {fb40d2af-cef0-4c41-8e93-66eec0c584a8}, !- Outlet Branch Name 1
  {6f436c0d-f2b2-4fd0-8da3-05be78ce0fc8}; !- Outlet Branch Name 2

OS:Connection,
  {e0f2dfa8-52ac-4e24-a70b-cf91a62d8123}, !- Handle
  {f98d89eb-8aa0-4496-ad95-7ac20764dc0b}, !- Source Object
  14,                                     !- Outlet Port
  {0f1c0d4e-4164-4b80-9491-d43e3e0540b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb40d2af-cef0-4c41-8e93-66eec0c584a8}, !- Handle
  {a2f065e8-9d5d-4227-8188-cf72ca43fc9a}, !- Source Object
  3,                                      !- Outlet Port
  {81f12bce-9a0f-4fe5-b5ad-d688948a70f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {172ef769-c891-4248-b365-770274bc3100}, !- Handle
  {ece42c08-8eb3-4c0f-822c-4eca17da5bd9}, !- Source Object
  3,                                      !- Outlet Port
  {f98d89eb-8aa0-4496-ad95-7ac20764dc0b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {85bb0238-117e-4b24-b1dd-bd7f7abaaf6d}, !- Handle
  Node 18,                                !- Name
  {7128ac17-62d3-47ac-adf8-9fa337aef3a1}, !- Inlet Port
  {c4634e09-2e95-4aee-8561-30ce97aa8c15}; !- Outlet Port

OS:Node,
  {59d6b396-dc62-4a69-ade7-2819946f3157}, !- Handle
  Node 19,                                !- Name
  {73bf48b0-8621-44e0-8cb6-b30729fd019c}, !- Inlet Port
  {d12c726a-2b80-4df2-a122-794c00274d97}; !- Outlet Port

OS:Node,
  {d15a1c69-3f53-4208-8dc3-5766707ee49e}, !- Handle
  Node 20,                                !- Name
  {ef9b1ae9-015b-4273-8029-db7d34c14741}, !- Inlet Port
  {e5acfa12-609f-4196-ae8f-18224f560cd2}; !- Outlet Port

OS:Connector:Mixer,
  {1727a433-36f2-46ad-b360-734a1f4a5294}, !- Handle
  Connector Mixer 4,                      !- Name
  {b0d1492f-c4a5-4f9c-a25e-e4f92429841e}, !- Outlet Branch Name
  {94b1776d-eccd-49b1-9c0d-102621405504}, !- Inlet Branch Name 1
  {13f7cf66-423b-4093-aac0-f4aa74e5ad14}, !- Inlet Branch Name 2
  {32a5a94d-306e-4c25-bcd1-3b8983afef08}, !- Inlet Branch Name 3
  {e1a2369d-e450-4064-980a-44a8456715a6}, !- Inlet Branch Name 4
  {b0b83827-5780-4486-912a-027111b0ff99}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {a5135854-71e4-4954-9092-492748d79d84}, !- Handle
  Connector Splitter 4,                   !- Name
  {a230d55a-6baf-43ba-bdac-864967be9336}, !- Inlet Branch Name
  {ef9b1ae9-015b-4273-8029-db7d34c14741}, !- Outlet Branch Name 1
  {24f74a6b-25cb-428f-911f-aab5bee5165a}, !- Outlet Branch Name 2
  {dbb254b8-a57d-4732-bb26-daebf42b67c2}, !- Outlet Branch Name 3
  {6bd102c5-9d2a-47e0-852f-c576950c6624}, !- Outlet Branch Name 4
  {08b34eb3-1153-4e28-b9e9-f64ea19d42de}; !- Outlet Branch Name 5

OS:Connection,
  {7128ac17-62d3-47ac-adf8-9fa337aef3a1}, !- Handle
  {f98d89eb-8aa0-4496-ad95-7ac20764dc0b}, !- Source Object
  17,                                     !- Outlet Port
  {85bb0238-117e-4b24-b1dd-bd7f7abaaf6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9b1ae9-015b-4273-8029-db7d34c14741}, !- Handle
  {a5135854-71e4-4954-9092-492748d79d84}, !- Source Object
  3,                                      !- Outlet Port
  {d15a1c69-3f53-4208-8dc3-5766707ee49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d12c726a-2b80-4df2-a122-794c00274d97}, !- Handle
  {59d6b396-dc62-4a69-ade7-2819946f3157}, !- Source Object
  3,                                      !- Outlet Port
  {f98d89eb-8aa0-4496-ad95-7ac20764dc0b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {77f1aac0-5fdb-4b03-95dd-294caa5c563c}, !- Handle
  {f98d89eb-8aa0-4496-ad95-7ac20764dc0b}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.7,                                    !- Design Loop Exit Temperature {C}
  6.7,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {19c16582-c838-4c5d-92ef-775a3128ef6e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {5b8c4a02-f11e-43dc-a0d3-7ee0181c1c3f}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {576c6ae4-e728-4900-8590-5c0ef30b8e9a}, !- Inlet Node Name
  {0036a30e-4db6-46c0-9eeb-5e667b5a4f17}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  149453,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0216,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.0325,                                !- Coefficient 3 of the Part Load Performance Curve
  1.0095,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {c0860619-d6b2-46e2-ae00-63441588088b}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.05,                                   !- Coefficient1 Constant
  0.0336,                                 !- Coefficient2 x
  0.000215,                               !- Coefficient3 x**2
  -0.00518,                               !- Coefficient4 y
  -4.42e-05,                              !- Coefficient5 y**2
  -0.000215,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  20,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {be4edda7-99e8-4cbe-9be2-83201ad8d216}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.583,                                  !- Coefficient1 Constant
  -0.00404,                               !- Coefficient2 x
  0.000468,                               !- Coefficient3 x**2
  -0.000224,                              !- Coefficient4 y
  0.000481,                               !- Coefficient5 y**2
  -0.000682,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  20,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f54e7b1c-ecb4-47b7-bc83-3f248773b529}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.0419,                                 !- Coefficient1 Constant
  0.625,                                  !- Coefficient2 x
  0.323,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {0cc32005-4daf-4263-886e-cc22b9a0591a}, !- Handle
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  2.93,                                   !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {c0860619-d6b2-46e2-ae00-63441588088b}, !- Cooling Capacity Function of Temperature Curve Name
  {be4edda7-99e8-4cbe-9be2-83201ad8d216}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f54e7b1c-ecb4-47b7-bc83-3f248773b529}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {5c39687e-0680-4f5b-b778-4af3b9d5697f}, !- Chilled Water Inlet Node Name
  {4dc05895-7a69-4ae4-80c4-81fad405b350}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:SetpointManager:Scheduled,
  {e1637d72-5a59-4a53-9313-5e96e582fd60}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {5afdc784-b320-43f1-9905-c66550c1ed87}, !- Schedule Name
  {ece42c08-8eb3-4c0f-822c-4eca17da5bd9}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {50369009-e2e5-4555-baae-eb57a386bfe5}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {1f7d93e8-04ae-4adb-b9dd-3472ca00861f}, !- Inlet Node Name
  {eecf6894-666f-47db-9cfb-ffcdf32f4d54}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {1fc2fff5-3117-4ae1-8b9e-01b7d9611196}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {c1ec1bb8-c25d-4c6a-bcc6-8d8e02624b45}, !- Inlet Node Name
  {0da0cfa5-5812-4670-a50f-8fedee067101}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {041c3410-0b1c-438a-9789-808ad2ca3ae5}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {e5acfa12-609f-4196-ae8f-18224f560cd2}, !- Inlet Node Name
  {c140b352-e0f0-4023-b77a-b1df606b960b}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {78335829-d004-460b-a0d5-afe60f95c70b}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {c4634e09-2e95-4aee-8561-30ce97aa8c15}, !- Inlet Node Name
  {3cbc0a56-33c3-4920-92ac-3e838826db4c}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ce995c42-05c4-4827-992c-666b9317cc91}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {2e0a635a-4b4d-4631-9225-9c33bf609b60}, !- Inlet Node Name
  {73bf48b0-8621-44e0-8cb6-b30729fd019c}; !- Outlet Node Name

OS:Node,
  {887a8d60-541f-4890-b5ad-6294eebeaba3}, !- Handle
  Node 21,                                !- Name
  {4dc05895-7a69-4ae4-80c4-81fad405b350}, !- Inlet Port
  {d6322777-8505-404a-8b38-2a5d50756337}; !- Outlet Port

OS:Connection,
  {5c39687e-0680-4f5b-b778-4af3b9d5697f}, !- Handle
  {81f12bce-9a0f-4fe5-b5ad-d688948a70f8}, !- Source Object
  3,                                      !- Outlet Port
  {0cc32005-4daf-4263-886e-cc22b9a0591a}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {4dc05895-7a69-4ae4-80c4-81fad405b350}, !- Handle
  {0cc32005-4daf-4263-886e-cc22b9a0591a}, !- Source Object
  16,                                     !- Outlet Port
  {887a8d60-541f-4890-b5ad-6294eebeaba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6322777-8505-404a-8b38-2a5d50756337}, !- Handle
  {887a8d60-541f-4890-b5ad-6294eebeaba3}, !- Source Object
  3,                                      !- Outlet Port
  {5b070aa4-36cd-4e25-878f-679732755992}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a652c421-385c-48ea-990d-2437880655a9}, !- Handle
  Node 22,                                !- Name
  {6f436c0d-f2b2-4fd0-8da3-05be78ce0fc8}, !- Inlet Port
  {1f7d93e8-04ae-4adb-b9dd-3472ca00861f}; !- Outlet Port

OS:Connection,
  {6f436c0d-f2b2-4fd0-8da3-05be78ce0fc8}, !- Handle
  {a2f065e8-9d5d-4227-8188-cf72ca43fc9a}, !- Source Object
  4,                                      !- Outlet Port
  {a652c421-385c-48ea-990d-2437880655a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a56317d3-01cd-4f5d-9322-15f1844543f6}, !- Handle
  Node 23,                                !- Name
  {eecf6894-666f-47db-9cfb-ffcdf32f4d54}, !- Inlet Port
  {aaaf24a6-aac1-437f-a6b9-1e8a473e7669}; !- Outlet Port

OS:Connection,
  {1f7d93e8-04ae-4adb-b9dd-3472ca00861f}, !- Handle
  {a652c421-385c-48ea-990d-2437880655a9}, !- Source Object
  3,                                      !- Outlet Port
  {50369009-e2e5-4555-baae-eb57a386bfe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eecf6894-666f-47db-9cfb-ffcdf32f4d54}, !- Handle
  {50369009-e2e5-4555-baae-eb57a386bfe5}, !- Source Object
  3,                                      !- Outlet Port
  {a56317d3-01cd-4f5d-9322-15f1844543f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaaf24a6-aac1-437f-a6b9-1e8a473e7669}, !- Handle
  {a56317d3-01cd-4f5d-9322-15f1844543f6}, !- Source Object
  3,                                      !- Outlet Port
  {5b070aa4-36cd-4e25-878f-679732755992}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d619c2b1-4d75-45e2-a4df-d03b5bb382f4}, !- Handle
  Node 24,                                !- Name
  {0036a30e-4db6-46c0-9eeb-5e667b5a4f17}, !- Inlet Port
  {0a1a8cd7-a203-48f3-89c8-9e02622e05f5}; !- Outlet Port

OS:Connection,
  {576c6ae4-e728-4900-8590-5c0ef30b8e9a}, !- Handle
  {0f1c0d4e-4164-4b80-9491-d43e3e0540b6}, !- Source Object
  3,                                      !- Outlet Port
  {5b8c4a02-f11e-43dc-a0d3-7ee0181c1c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0036a30e-4db6-46c0-9eeb-5e667b5a4f17}, !- Handle
  {5b8c4a02-f11e-43dc-a0d3-7ee0181c1c3f}, !- Source Object
  3,                                      !- Outlet Port
  {d619c2b1-4d75-45e2-a4df-d03b5bb382f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a1a8cd7-a203-48f3-89c8-9e02622e05f5}, !- Handle
  {d619c2b1-4d75-45e2-a4df-d03b5bb382f4}, !- Source Object
  3,                                      !- Outlet Port
  {a2f065e8-9d5d-4227-8188-cf72ca43fc9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8760cd6f-6bfb-49a1-98a6-a04d68d87031}, !- Handle
  Node 25,                                !- Name
  {383e2681-35fe-4ae2-bdcd-e43fd1a52248}, !- Inlet Port
  {c1ec1bb8-c25d-4c6a-bcc6-8d8e02624b45}; !- Outlet Port

OS:Connection,
  {383e2681-35fe-4ae2-bdcd-e43fd1a52248}, !- Handle
  {5b070aa4-36cd-4e25-878f-679732755992}, !- Source Object
  2,                                      !- Outlet Port
  {8760cd6f-6bfb-49a1-98a6-a04d68d87031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1ec1bb8-c25d-4c6a-bcc6-8d8e02624b45}, !- Handle
  {8760cd6f-6bfb-49a1-98a6-a04d68d87031}, !- Source Object
  3,                                      !- Outlet Port
  {1fc2fff5-3117-4ae1-8b9e-01b7d9611196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da0cfa5-5812-4670-a50f-8fedee067101}, !- Handle
  {1fc2fff5-3117-4ae1-8b9e-01b7d9611196}, !- Source Object
  3,                                      !- Outlet Port
  {ece42c08-8eb3-4c0f-822c-4eca17da5bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0679f98d-03cd-4bea-8e69-a916c2c58aec}, !- Handle
  Node 26,                                !- Name
  {c140b352-e0f0-4023-b77a-b1df606b960b}, !- Inlet Port
  {94b1776d-eccd-49b1-9c0d-102621405504}; !- Outlet Port

OS:Connection,
  {e5acfa12-609f-4196-ae8f-18224f560cd2}, !- Handle
  {d15a1c69-3f53-4208-8dc3-5766707ee49e}, !- Source Object
  3,                                      !- Outlet Port
  {041c3410-0b1c-438a-9789-808ad2ca3ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c140b352-e0f0-4023-b77a-b1df606b960b}, !- Handle
  {041c3410-0b1c-438a-9789-808ad2ca3ae5}, !- Source Object
  3,                                      !- Outlet Port
  {0679f98d-03cd-4bea-8e69-a916c2c58aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b1776d-eccd-49b1-9c0d-102621405504}, !- Handle
  {0679f98d-03cd-4bea-8e69-a916c2c58aec}, !- Source Object
  3,                                      !- Outlet Port
  {1727a433-36f2-46ad-b360-734a1f4a5294}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c07d778-d6ec-4c01-a0f4-cfb07757b8c6}, !- Handle
  Node 27,                                !- Name
  {3cbc0a56-33c3-4920-92ac-3e838826db4c}, !- Inlet Port
  {a230d55a-6baf-43ba-bdac-864967be9336}; !- Outlet Port

OS:Connection,
  {c4634e09-2e95-4aee-8561-30ce97aa8c15}, !- Handle
  {85bb0238-117e-4b24-b1dd-bd7f7abaaf6d}, !- Source Object
  3,                                      !- Outlet Port
  {78335829-d004-460b-a0d5-afe60f95c70b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cbc0a56-33c3-4920-92ac-3e838826db4c}, !- Handle
  {78335829-d004-460b-a0d5-afe60f95c70b}, !- Source Object
  3,                                      !- Outlet Port
  {2c07d778-d6ec-4c01-a0f4-cfb07757b8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a230d55a-6baf-43ba-bdac-864967be9336}, !- Handle
  {2c07d778-d6ec-4c01-a0f4-cfb07757b8c6}, !- Source Object
  3,                                      !- Outlet Port
  {a5135854-71e4-4954-9092-492748d79d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de011136-087b-4b82-96ac-003c25a83973}, !- Handle
  Node 28,                                !- Name
  {b0d1492f-c4a5-4f9c-a25e-e4f92429841e}, !- Inlet Port
  {2e0a635a-4b4d-4631-9225-9c33bf609b60}; !- Outlet Port

OS:Connection,
  {b0d1492f-c4a5-4f9c-a25e-e4f92429841e}, !- Handle
  {1727a433-36f2-46ad-b360-734a1f4a5294}, !- Source Object
  2,                                      !- Outlet Port
  {de011136-087b-4b82-96ac-003c25a83973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0a635a-4b4d-4631-9225-9c33bf609b60}, !- Handle
  {de011136-087b-4b82-96ac-003c25a83973}, !- Source Object
  3,                                      !- Outlet Port
  {ce995c42-05c4-4827-992c-666b9317cc91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73bf48b0-8621-44e0-8cb6-b30729fd019c}, !- Handle
  {ce995c42-05c4-4827-992c-666b9317cc91}, !- Source Object
  3,                                      !- Outlet Port
  {59d6b396-dc62-4a69-ade7-2819946f3157}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eaf2e3b2-b44a-4330-b2f6-cca7530f6ef2}, !- Handle
  AEDG Air Loop HVAC Building Story 1,    !- Name
  ,                                       !- Controller List Name
  {9867dc2c-0b68-495f-8b4b-bfdfd35590c7}, !- Availability Schedule
  {3dcdbbdd-9981-45e6-8def-623de4a76f6a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {23c18fcd-d019-4eb8-9637-af5eb052ca71}, !- Supply Side Inlet Node Name
  {ac9026aa-1ba7-4262-a982-57be1e4d9323}, !- Demand Side Outlet Node Name
  {c0171946-34e0-4f94-87df-073007b0f3b0}, !- Demand Side Inlet Node A
  {2ad80d16-2a43-461f-b57a-da3b70e0b607}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0ee195a2-3708-44a0-8155-88be7a7421a1}, !- Demand Mixer Name
  {d0955491-c2b7-4b64-85b4-2f3219dbb151}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {db2cbbee-802e-487e-88a4-9e1c32ae4b9c}, !- Handle
  Node 29,                                !- Name
  {23c18fcd-d019-4eb8-9637-af5eb052ca71}, !- Inlet Port
  {ec329ca5-ca76-4e1b-a50b-406a5cdd7669}; !- Outlet Port

OS:Node,
  {fe1dc4f2-c552-4ebc-add5-68618a9d9829}, !- Handle
  Node 30,                                !- Name
  {7b193b29-92ab-474e-99cc-c533d542691f}, !- Inlet Port
  {2ad80d16-2a43-461f-b57a-da3b70e0b607}; !- Outlet Port

OS:Connection,
  {23c18fcd-d019-4eb8-9637-af5eb052ca71}, !- Handle
  {eaf2e3b2-b44a-4330-b2f6-cca7530f6ef2}, !- Source Object
  9,                                      !- Outlet Port
  {db2cbbee-802e-487e-88a4-9e1c32ae4b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ad80d16-2a43-461f-b57a-da3b70e0b607}, !- Handle
  {fe1dc4f2-c552-4ebc-add5-68618a9d9829}, !- Source Object
  3,                                      !- Outlet Port
  {eaf2e3b2-b44a-4330-b2f6-cca7530f6ef2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {674dbac0-0526-4573-bf44-1a7b28f67555}, !- Handle
  Node 31,                                !- Name
  {c0171946-34e0-4f94-87df-073007b0f3b0}, !- Inlet Port
  {bf10afd2-dfdd-47ce-abca-ac1034b9d1b0}; !- Outlet Port

OS:Node,
  {2f9e2abb-cd88-4118-af1f-7dee835961d8}, !- Handle
  Node 32,                                !- Name
  {ab16b4f2-89c5-41ec-84a3-5742c6fbbf1a}, !- Inlet Port
  {ac9026aa-1ba7-4262-a982-57be1e4d9323}; !- Outlet Port

OS:Node,
  {48b5c446-52de-4590-860b-49c04cc29231}, !- Handle
  Node 33,                                !- Name
  {9bf78a6a-8528-4197-98c6-b129d9e2e991}, !- Inlet Port
  {10b272f0-e7f5-44d7-bbc5-ad54b4ecc7d5}; !- Outlet Port

OS:Connection,
  {c0171946-34e0-4f94-87df-073007b0f3b0}, !- Handle
  {eaf2e3b2-b44a-4330-b2f6-cca7530f6ef2}, !- Source Object
  11,                                     !- Outlet Port
  {674dbac0-0526-4573-bf44-1a7b28f67555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac9026aa-1ba7-4262-a982-57be1e4d9323}, !- Handle
  {2f9e2abb-cd88-4118-af1f-7dee835961d8}, !- Source Object
  3,                                      !- Outlet Port
  {eaf2e3b2-b44a-4330-b2f6-cca7530f6ef2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d0955491-c2b7-4b64-85b4-2f3219dbb151}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {bf10afd2-dfdd-47ce-abca-ac1034b9d1b0}, !- Inlet Node Name
  {6bd8144e-0767-4b9a-b68d-12fe199ea44c}, !- Outlet Node Name 1
  {bafc8d7b-e900-44f9-a89e-4f377c306cb6}, !- Outlet Node Name 2
  {caf0cb96-d23a-4300-aa52-91c4c592bcc8}, !- Outlet Node Name 3
  {a6364251-261d-47cc-85a7-e787f9718b4b}, !- Outlet Node Name 4
  {f61c4032-4f1f-45cb-84ab-b47486aecf8b}, !- Outlet Node Name 5
  {236e9584-167d-414b-936f-ef5d3c63acd5}, !- Outlet Node Name 6
  {1113b805-de5c-4965-ae11-4c1c70629ecb}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {0ee195a2-3708-44a0-8155-88be7a7421a1}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {ab16b4f2-89c5-41ec-84a3-5742c6fbbf1a}, !- Outlet Node Name
  {535c140f-e653-4367-9bd6-3c4632640da2}, !- Inlet Node Name 1
  {efe8969f-b9bd-47c1-8442-dea5ecdf484f}, !- Inlet Node Name 2
  {13a01a9a-34db-4a72-9059-83c96c34d168}, !- Inlet Node Name 3
  {28e9feb7-ef81-41e5-b5dc-9ce234eafd2d}, !- Inlet Node Name 4
  {1bebacdb-6098-4f6d-b01e-cd62669bd694}, !- Inlet Node Name 5
  {2e9e3e40-25ef-4d5f-8d2c-67e75447b7b0}, !- Inlet Node Name 6
  {1fb3f534-700f-412d-ab88-d36b751368cf}; !- Inlet Node Name 7

OS:Connection,
  {bf10afd2-dfdd-47ce-abca-ac1034b9d1b0}, !- Handle
  {674dbac0-0526-4573-bf44-1a7b28f67555}, !- Source Object
  3,                                      !- Outlet Port
  {d0955491-c2b7-4b64-85b4-2f3219dbb151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab16b4f2-89c5-41ec-84a3-5742c6fbbf1a}, !- Handle
  {0ee195a2-3708-44a0-8155-88be7a7421a1}, !- Source Object
  2,                                      !- Outlet Port
  {2f9e2abb-cd88-4118-af1f-7dee835961d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4fb2c006-75ec-4600-93a7-2c7cb31ff41a}, !- Handle
  {eaf2e3b2-b44a-4330-b2f6-cca7530f6ef2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3dcdbbdd-9981-45e6-8def-623de4a76f6a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {e5b74a46-8a0c-4951-ad98-5292aa1e3488}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {e505c2e3-a0eb-4436-a365-b02f77857bde}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.69,                                   !- Fan Total Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d556639a-6d93-4134-a059-4f4448a5bf0b}, !- Air Inlet Node Name
  {7b193b29-92ab-474e-99cc-c533d542691f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {1b6969b6-47c5-4819-83e2-8c821d1c9991}, !- Handle
  Coil Heating Water 1,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e8ecf2f2-d7f7-4c35-916f-ba791c75eb21}, !- Water Inlet Node Name
  {69818719-5d1f-4c11-961b-797899b3960e}, !- Water Outlet Node Name
  {3e0c80b7-c568-4ad8-8c19-c0268c9380e8}, !- Air Inlet Node Name
  {034b5ab3-d834-4b9b-aba9-af7969a22852}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {6ccc98d7-00fd-4fe7-9b3c-49fcca687a7a}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4372f2b9-1a11-433a-bac1-09c5d314fb6b}, !- Water Inlet Node Name
  {a02ee8f7-acb8-4b48-9d7a-1807d855ff41}, !- Water Outlet Node Name
  {bdc5f32b-fb0f-4058-8a4f-fa8ac7d32b4a}, !- Air Inlet Node Name
  {c51a974c-0c77-4213-bc37-030feb51372d}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {7a775c53-dc76-4f01-ad50-71f9d6aca526}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {822f8d44-6f3f-4b5b-bc30-07e206e6e538}, !- Maximum Fraction of Outdoor Air Schedule Name
  {6e0145b0-265e-49c0-a7de-a58374c889ec}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6e0145b0-265e-49c0-a7de-a58374c889ec}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AvailabilityManager:NightCycle,
  {e5b74a46-8a0c-4951-ad98-5292aa1e3488}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {043ceee4-474d-40bb-b6ff-c505826fcb95}, !- Control Zone or Zone List Name
  {92c26d19-9244-4f9d-a209-2f8fc7a6b080}, !- Cooling Control Zone or Zone List Name
  {00ba0418-6bf4-43c7-9de7-e92f06bb6497}, !- Heating Control Zone or Zone List Name
  {b80a141a-39dd-4043-af53-2208cab275f9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {043ceee4-474d-40bb-b6ff-c505826fcb95}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {92c26d19-9244-4f9d-a209-2f8fc7a6b080}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00ba0418-6bf4-43c7-9de7-e92f06bb6497}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b80a141a-39dd-4043-af53-2208cab275f9}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {198de2ec-5911-4622-ab47-7ca6b6853842}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {7a775c53-dc76-4f01-ad50-71f9d6aca526}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6183042d-b52f-4fce-abb2-31ef6481ea4b}, !- Mixed Air Node Name
  {938df821-8fb2-4bb7-bed1-ab0fa1fc2253}, !- Outdoor Air Stream Node Name
  {23db93ee-aeeb-4331-8762-44c4afdbe760}, !- Relief Air Stream Node Name
  {ec329ca5-ca76-4e1b-a50b-406a5cdd7669}; !- Return Air Stream Node Name

OS:Node,
  {16c74658-455e-4712-af0c-8fa03527a376}, !- Handle
  Node 34,                                !- Name
  ,                                       !- Inlet Port
  {50f56891-ebe0-4113-bbd4-61ade028f0e2}; !- Outlet Port

OS:Node,
  {2f307486-4349-4504-a16e-1e651d705bf8}, !- Handle
  Node 35,                                !- Name
  {161f83d8-c6a8-4b15-8bc2-1e497a31a167}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {36fb300c-95b7-4bea-9eaf-4dd4496fbe69}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 1, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {50f56891-ebe0-4113-bbd4-61ade028f0e2}, !- Supply Air Inlet Node
  {832c00cd-652e-42ca-aa16-348fe3e75a18}, !- Supply Air Outlet Node
  {7a16192b-dba8-498d-9c8f-d41c80ed8bcd}, !- Exhaust Air Inlet Node
  {161f83d8-c6a8-4b15-8bc2-1e497a31a167}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -12.2,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:SetpointManager:OutdoorAirReset,
  {64c13d1e-81e1-4d55-89ee-92a4dbf53cd7}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  15.6,                                   !- Setpoint at Outdoor Low Temperature {C}
  14.4,                                   !- Outdoor Low Temperature {C}
  12.8,                                   !- Setpoint at Outdoor High Temperature {C}
  21.1,                                   !- Outdoor High Temperature {C}
  {fe1dc4f2-c552-4ebc-add5-68618a9d9829}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Connection,
  {7b193b29-92ab-474e-99cc-c533d542691f}, !- Handle
  {e505c2e3-a0eb-4436-a365-b02f77857bde}, !- Source Object
  17,                                     !- Outlet Port
  {fe1dc4f2-c552-4ebc-add5-68618a9d9829}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {967a8066-b904-4e25-9008-6eb41728d6ef}, !- Handle
  Node 36,                                !- Name
  {034b5ab3-d834-4b9b-aba9-af7969a22852}, !- Inlet Port
  {d556639a-6d93-4134-a059-4f4448a5bf0b}; !- Outlet Port

OS:Connection,
  {034b5ab3-d834-4b9b-aba9-af7969a22852}, !- Handle
  {1b6969b6-47c5-4819-83e2-8c821d1c9991}, !- Source Object
  8,                                      !- Outlet Port
  {967a8066-b904-4e25-9008-6eb41728d6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d556639a-6d93-4134-a059-4f4448a5bf0b}, !- Handle
  {967a8066-b904-4e25-9008-6eb41728d6ef}, !- Source Object
  3,                                      !- Outlet Port
  {e505c2e3-a0eb-4436-a365-b02f77857bde}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {2ec71515-3e83-4d80-b3f0-d766ed3a453b}, !- Handle
  Node 37,                                !- Name
  {b5c5dd84-fd13-4dc6-86eb-0cc04714f2da}, !- Inlet Port
  {e8ecf2f2-d7f7-4c35-916f-ba791c75eb21}; !- Outlet Port

OS:Connection,
  {b5c5dd84-fd13-4dc6-86eb-0cc04714f2da}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  4,                                      !- Outlet Port
  {2ec71515-3e83-4d80-b3f0-d766ed3a453b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {985a40cc-0df4-48b6-a6aa-480480ab6223}, !- Handle
  Node 38,                                !- Name
  {69818719-5d1f-4c11-961b-797899b3960e}, !- Inlet Port
  {a2c5a69b-d5b4-4f59-b96e-0f953d3268b9}; !- Outlet Port

OS:Connection,
  {e8ecf2f2-d7f7-4c35-916f-ba791c75eb21}, !- Handle
  {2ec71515-3e83-4d80-b3f0-d766ed3a453b}, !- Source Object
  3,                                      !- Outlet Port
  {1b6969b6-47c5-4819-83e2-8c821d1c9991}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {69818719-5d1f-4c11-961b-797899b3960e}, !- Handle
  {1b6969b6-47c5-4819-83e2-8c821d1c9991}, !- Source Object
  6,                                      !- Outlet Port
  {985a40cc-0df4-48b6-a6aa-480480ab6223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2c5a69b-d5b4-4f59-b96e-0f953d3268b9}, !- Handle
  {985a40cc-0df4-48b6-a6aa-480480ab6223}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1df50e5c-be82-4472-9d9d-d38508ceca55}, !- Handle
  Controller Water Coil 1,                !- Name
  {1b6969b6-47c5-4819-83e2-8c821d1c9991}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c91fa6a8-5f45-4944-940d-2745e08fdc5b}, !- Handle
  Node 39,                                !- Name
  {c51a974c-0c77-4213-bc37-030feb51372d}, !- Inlet Port
  {3e0c80b7-c568-4ad8-8c19-c0268c9380e8}; !- Outlet Port

OS:Connection,
  {c51a974c-0c77-4213-bc37-030feb51372d}, !- Handle
  {6ccc98d7-00fd-4fe7-9b3c-49fcca687a7a}, !- Source Object
  13,                                     !- Outlet Port
  {c91fa6a8-5f45-4944-940d-2745e08fdc5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e0c80b7-c568-4ad8-8c19-c0268c9380e8}, !- Handle
  {c91fa6a8-5f45-4944-940d-2745e08fdc5b}, !- Source Object
  3,                                      !- Outlet Port
  {1b6969b6-47c5-4819-83e2-8c821d1c9991}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5ada9dad-e27d-47aa-8212-83fc98569f01}, !- Handle
  Node 40,                                !- Name
  {24f74a6b-25cb-428f-911f-aab5bee5165a}, !- Inlet Port
  {4372f2b9-1a11-433a-bac1-09c5d314fb6b}; !- Outlet Port

OS:Connection,
  {24f74a6b-25cb-428f-911f-aab5bee5165a}, !- Handle
  {a5135854-71e4-4954-9092-492748d79d84}, !- Source Object
  4,                                      !- Outlet Port
  {5ada9dad-e27d-47aa-8212-83fc98569f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb716ef0-f154-44d1-8486-821d4b1d0db9}, !- Handle
  Node 41,                                !- Name
  {a02ee8f7-acb8-4b48-9d7a-1807d855ff41}, !- Inlet Port
  {13f7cf66-423b-4093-aac0-f4aa74e5ad14}; !- Outlet Port

OS:Connection,
  {4372f2b9-1a11-433a-bac1-09c5d314fb6b}, !- Handle
  {5ada9dad-e27d-47aa-8212-83fc98569f01}, !- Source Object
  3,                                      !- Outlet Port
  {6ccc98d7-00fd-4fe7-9b3c-49fcca687a7a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a02ee8f7-acb8-4b48-9d7a-1807d855ff41}, !- Handle
  {6ccc98d7-00fd-4fe7-9b3c-49fcca687a7a}, !- Source Object
  11,                                     !- Outlet Port
  {bb716ef0-f154-44d1-8486-821d4b1d0db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13f7cf66-423b-4093-aac0-f4aa74e5ad14}, !- Handle
  {bb716ef0-f154-44d1-8486-821d4b1d0db9}, !- Source Object
  3,                                      !- Outlet Port
  {1727a433-36f2-46ad-b360-734a1f4a5294}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a83d212d-8c06-46d3-8e2c-7c4de2fb892b}, !- Handle
  Controller Water Coil 2,                !- Name
  {6ccc98d7-00fd-4fe7-9b3c-49fcca687a7a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6f7387ce-31a0-4ca9-970a-a5119e28b4ab}, !- Handle
  Node 42,                                !- Name
  {6183042d-b52f-4fce-abb2-31ef6481ea4b}, !- Inlet Port
  {bdc5f32b-fb0f-4058-8a4f-fa8ac7d32b4a}; !- Outlet Port

OS:Connection,
  {ec329ca5-ca76-4e1b-a50b-406a5cdd7669}, !- Handle
  {db2cbbee-802e-487e-88a4-9e1c32ae4b9c}, !- Source Object
  3,                                      !- Outlet Port
  {198de2ec-5911-4622-ab47-7ca6b6853842}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6183042d-b52f-4fce-abb2-31ef6481ea4b}, !- Handle
  {198de2ec-5911-4622-ab47-7ca6b6853842}, !- Source Object
  5,                                      !- Outlet Port
  {6f7387ce-31a0-4ca9-970a-a5119e28b4ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc5f32b-fb0f-4058-8a4f-fa8ac7d32b4a}, !- Handle
  {6f7387ce-31a0-4ca9-970a-a5119e28b4ab}, !- Source Object
  3,                                      !- Outlet Port
  {6ccc98d7-00fd-4fe7-9b3c-49fcca687a7a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2e811b54-a340-418b-ad99-f7ea8ddd9b76}, !- Handle
  Node 44,                                !- Name
  {832c00cd-652e-42ca-aa16-348fe3e75a18}, !- Inlet Port
  {938df821-8fb2-4bb7-bed1-ab0fa1fc2253}; !- Outlet Port

OS:Connection,
  {50f56891-ebe0-4113-bbd4-61ade028f0e2}, !- Handle
  {16c74658-455e-4712-af0c-8fa03527a376}, !- Source Object
  3,                                      !- Outlet Port
  {36fb300c-95b7-4bea-9eaf-4dd4496fbe69}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {832c00cd-652e-42ca-aa16-348fe3e75a18}, !- Handle
  {36fb300c-95b7-4bea-9eaf-4dd4496fbe69}, !- Source Object
  13,                                     !- Outlet Port
  {2e811b54-a340-418b-ad99-f7ea8ddd9b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {938df821-8fb2-4bb7-bed1-ab0fa1fc2253}, !- Handle
  {2e811b54-a340-418b-ad99-f7ea8ddd9b76}, !- Source Object
  3,                                      !- Outlet Port
  {198de2ec-5911-4622-ab47-7ca6b6853842}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4845a891-9e40-4e1e-9e4e-439723260abe}, !- Handle
  Node 45,                                !- Name
  {23db93ee-aeeb-4331-8762-44c4afdbe760}, !- Inlet Port
  {7a16192b-dba8-498d-9c8f-d41c80ed8bcd}; !- Outlet Port

OS:Connection,
  {23db93ee-aeeb-4331-8762-44c4afdbe760}, !- Handle
  {198de2ec-5911-4622-ab47-7ca6b6853842}, !- Source Object
  7,                                      !- Outlet Port
  {4845a891-9e40-4e1e-9e4e-439723260abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a16192b-dba8-498d-9c8f-d41c80ed8bcd}, !- Handle
  {4845a891-9e40-4e1e-9e4e-439723260abe}, !- Source Object
  3,                                      !- Outlet Port
  {36fb300c-95b7-4bea-9eaf-4dd4496fbe69}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {161f83d8-c6a8-4b15-8bc2-1e497a31a167}, !- Handle
  {36fb300c-95b7-4bea-9eaf-4dd4496fbe69}, !- Source Object
  15,                                     !- Outlet Port
  {2f307486-4349-4504-a16e-1e651d705bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {9881f1a9-9905-40a4-9788-5516f725fd56}, !- Handle
  Air Terminal Single Duct VAV No Reheat 1, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {9bf78a6a-8528-4197-98c6-b129d9e2e991}, !- Air Outlet Node Name
  {d60e15c7-0d40-415e-9cb7-4daefb7bf938}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3de80152-e011-4ae8-88b4-211269c33212}, !- Handle
  Node 43,                                !- Name
  {21e26762-925a-4604-ba71-79541cbc225d}, !- Inlet Port
  {535c140f-e653-4367-9bd6-3c4632640da2}; !- Outlet Port

OS:Connection,
  {10b272f0-e7f5-44d7-bbc5-ad54b4ecc7d5}, !- Handle
  {48b5c446-52de-4590-860b-49c04cc29231}, !- Source Object
  3,                                      !- Outlet Port
  {03e818e5-d37b-4cbf-b01b-aac8609ac4a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21e26762-925a-4604-ba71-79541cbc225d}, !- Handle
  {bbd7cc62-31c1-4c8d-a4f2-0c8e7ceec099}, !- Source Object
  2,                                      !- Outlet Port
  {3de80152-e011-4ae8-88b4-211269c33212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {535c140f-e653-4367-9bd6-3c4632640da2}, !- Handle
  {3de80152-e011-4ae8-88b4-211269c33212}, !- Source Object
  3,                                      !- Outlet Port
  {0ee195a2-3708-44a0-8155-88be7a7421a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb86a5bb-d921-4ce7-9bbf-da805587d1b5}, !- Handle
  Node 46,                                !- Name
  {6bd8144e-0767-4b9a-b68d-12fe199ea44c}, !- Inlet Port
  {d60e15c7-0d40-415e-9cb7-4daefb7bf938}; !- Outlet Port

OS:Connection,
  {6bd8144e-0767-4b9a-b68d-12fe199ea44c}, !- Handle
  {d0955491-c2b7-4b64-85b4-2f3219dbb151}, !- Source Object
  3,                                      !- Outlet Port
  {cb86a5bb-d921-4ce7-9bbf-da805587d1b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d60e15c7-0d40-415e-9cb7-4daefb7bf938}, !- Handle
  {cb86a5bb-d921-4ce7-9bbf-da805587d1b5}, !- Source Object
  3,                                      !- Outlet Port
  {9881f1a9-9905-40a4-9788-5516f725fd56}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9bf78a6a-8528-4197-98c6-b129d9e2e991}, !- Handle
  {9881f1a9-9905-40a4-9788-5516f725fd56}, !- Source Object
  3,                                      !- Outlet Port
  {48b5c446-52de-4590-860b-49c04cc29231}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {da431fe9-e7a7-47c8-965c-bbf59162b20b}, !- Handle
  Air Terminal Single Duct VAV No Reheat 2, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {eb19d2c7-5fab-41c2-bd56-ee9a1fb2edcb}, !- Air Outlet Node Name
  {7aca97fa-47e4-44af-a9a7-61e47782c6db}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2eaba677-e3d7-46e1-9845-8afa44113078}, !- Handle
  Node 47,                                !- Name
  {eb19d2c7-5fab-41c2-bd56-ee9a1fb2edcb}, !- Inlet Port
  {9677ed97-c09c-47b7-b744-f0fce965d146}; !- Outlet Port

OS:Node,
  {24dc3c63-799c-4417-9378-a1cea9749a46}, !- Handle
  Node 48,                                !- Name
  {a7b01ddf-8873-4648-b9cd-21ee7ab569fb}, !- Inlet Port
  {efe8969f-b9bd-47c1-8442-dea5ecdf484f}; !- Outlet Port

OS:Connection,
  {9677ed97-c09c-47b7-b744-f0fce965d146}, !- Handle
  {2eaba677-e3d7-46e1-9845-8afa44113078}, !- Source Object
  3,                                      !- Outlet Port
  {11f7b250-7c54-45f4-a88b-b51843f73a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7b01ddf-8873-4648-b9cd-21ee7ab569fb}, !- Handle
  {55212fce-b2b6-4d96-b47f-6cef4165a7d4}, !- Source Object
  2,                                      !- Outlet Port
  {24dc3c63-799c-4417-9378-a1cea9749a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efe8969f-b9bd-47c1-8442-dea5ecdf484f}, !- Handle
  {24dc3c63-799c-4417-9378-a1cea9749a46}, !- Source Object
  3,                                      !- Outlet Port
  {0ee195a2-3708-44a0-8155-88be7a7421a1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d991a5d7-e73d-4b87-b9a3-0bdd162b22e2}, !- Handle
  Node 49,                                !- Name
  {bafc8d7b-e900-44f9-a89e-4f377c306cb6}, !- Inlet Port
  {7aca97fa-47e4-44af-a9a7-61e47782c6db}; !- Outlet Port

OS:Connection,
  {bafc8d7b-e900-44f9-a89e-4f377c306cb6}, !- Handle
  {d0955491-c2b7-4b64-85b4-2f3219dbb151}, !- Source Object
  4,                                      !- Outlet Port
  {d991a5d7-e73d-4b87-b9a3-0bdd162b22e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aca97fa-47e4-44af-a9a7-61e47782c6db}, !- Handle
  {d991a5d7-e73d-4b87-b9a3-0bdd162b22e2}, !- Source Object
  3,                                      !- Outlet Port
  {da431fe9-e7a7-47c8-965c-bbf59162b20b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {eb19d2c7-5fab-41c2-bd56-ee9a1fb2edcb}, !- Handle
  {da431fe9-e7a7-47c8-965c-bbf59162b20b}, !- Source Object
  3,                                      !- Outlet Port
  {2eaba677-e3d7-46e1-9845-8afa44113078}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d3640fcf-08ef-4da9-8a1a-b2f2e39be043}, !- Handle
  Air Terminal Single Duct VAV No Reheat 3, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {c4a98543-4144-494b-8d37-5199cb2800b2}, !- Air Outlet Node Name
  {225ce8ae-afb5-4e8a-a405-aa0bf0b461f9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {193ec31b-3b5f-411f-b343-888e7ba8a320}, !- Handle
  Node 50,                                !- Name
  {c4a98543-4144-494b-8d37-5199cb2800b2}, !- Inlet Port
  {f3aecb4c-2202-4e1a-a767-b00c00b8f980}; !- Outlet Port

OS:Node,
  {518e0bbc-4185-41ec-a173-6c80730154d0}, !- Handle
  Node 51,                                !- Name
  {a91fd2e3-e9cb-4232-b46a-a95cbdfab11c}, !- Inlet Port
  {13a01a9a-34db-4a72-9059-83c96c34d168}; !- Outlet Port

OS:Connection,
  {f3aecb4c-2202-4e1a-a767-b00c00b8f980}, !- Handle
  {193ec31b-3b5f-411f-b343-888e7ba8a320}, !- Source Object
  3,                                      !- Outlet Port
  {5e987773-fa12-4c37-aebc-a79aa7a362a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a91fd2e3-e9cb-4232-b46a-a95cbdfab11c}, !- Handle
  {d3f586bd-44d1-416d-b580-811ef28ba2a6}, !- Source Object
  2,                                      !- Outlet Port
  {518e0bbc-4185-41ec-a173-6c80730154d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a01a9a-34db-4a72-9059-83c96c34d168}, !- Handle
  {518e0bbc-4185-41ec-a173-6c80730154d0}, !- Source Object
  3,                                      !- Outlet Port
  {0ee195a2-3708-44a0-8155-88be7a7421a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {56a11c8b-5ee5-4467-9a1b-4991bc2352af}, !- Handle
  Node 52,                                !- Name
  {caf0cb96-d23a-4300-aa52-91c4c592bcc8}, !- Inlet Port
  {225ce8ae-afb5-4e8a-a405-aa0bf0b461f9}; !- Outlet Port

OS:Connection,
  {caf0cb96-d23a-4300-aa52-91c4c592bcc8}, !- Handle
  {d0955491-c2b7-4b64-85b4-2f3219dbb151}, !- Source Object
  5,                                      !- Outlet Port
  {56a11c8b-5ee5-4467-9a1b-4991bc2352af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {225ce8ae-afb5-4e8a-a405-aa0bf0b461f9}, !- Handle
  {56a11c8b-5ee5-4467-9a1b-4991bc2352af}, !- Source Object
  3,                                      !- Outlet Port
  {d3640fcf-08ef-4da9-8a1a-b2f2e39be043}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c4a98543-4144-494b-8d37-5199cb2800b2}, !- Handle
  {d3640fcf-08ef-4da9-8a1a-b2f2e39be043}, !- Source Object
  3,                                      !- Outlet Port
  {193ec31b-3b5f-411f-b343-888e7ba8a320}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {992fd594-3936-4e56-8640-ee47662e1ced}, !- Handle
  Air Terminal Single Duct VAV No Reheat 4, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {6482429f-fdd0-4f33-a112-e82626bb95fa}, !- Air Outlet Node Name
  {6fd7c2ee-9b65-4543-af73-719daad82a16}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b78a43a6-09c8-4596-aa7f-0d1e50d4d823}, !- Handle
  Node 53,                                !- Name
  {6482429f-fdd0-4f33-a112-e82626bb95fa}, !- Inlet Port
  {790f537b-b04b-4131-b080-9eb53636b3eb}; !- Outlet Port

OS:Node,
  {0d881526-8668-438c-b1f2-c58476e6a26e}, !- Handle
  Node 54,                                !- Name
  {74716c5d-9397-4070-b1b2-b268be1c12df}, !- Inlet Port
  {28e9feb7-ef81-41e5-b5dc-9ce234eafd2d}; !- Outlet Port

OS:Connection,
  {790f537b-b04b-4131-b080-9eb53636b3eb}, !- Handle
  {b78a43a6-09c8-4596-aa7f-0d1e50d4d823}, !- Source Object
  3,                                      !- Outlet Port
  {6d6fd505-7062-4ffa-b1a7-3a8d6dc68b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74716c5d-9397-4070-b1b2-b268be1c12df}, !- Handle
  {bbbd9d5a-9374-47f9-8620-e5a01832f90c}, !- Source Object
  2,                                      !- Outlet Port
  {0d881526-8668-438c-b1f2-c58476e6a26e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e9feb7-ef81-41e5-b5dc-9ce234eafd2d}, !- Handle
  {0d881526-8668-438c-b1f2-c58476e6a26e}, !- Source Object
  3,                                      !- Outlet Port
  {0ee195a2-3708-44a0-8155-88be7a7421a1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f66523a5-6772-49cb-b49d-e6652294b999}, !- Handle
  Node 55,                                !- Name
  {a6364251-261d-47cc-85a7-e787f9718b4b}, !- Inlet Port
  {6fd7c2ee-9b65-4543-af73-719daad82a16}; !- Outlet Port

OS:Connection,
  {a6364251-261d-47cc-85a7-e787f9718b4b}, !- Handle
  {d0955491-c2b7-4b64-85b4-2f3219dbb151}, !- Source Object
  6,                                      !- Outlet Port
  {f66523a5-6772-49cb-b49d-e6652294b999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd7c2ee-9b65-4543-af73-719daad82a16}, !- Handle
  {f66523a5-6772-49cb-b49d-e6652294b999}, !- Source Object
  3,                                      !- Outlet Port
  {992fd594-3936-4e56-8640-ee47662e1ced}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6482429f-fdd0-4f33-a112-e82626bb95fa}, !- Handle
  {992fd594-3936-4e56-8640-ee47662e1ced}, !- Source Object
  3,                                      !- Outlet Port
  {b78a43a6-09c8-4596-aa7f-0d1e50d4d823}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {4824dff7-06fb-4e3b-a913-4dc4bb3aff6e}, !- Handle
  Air Terminal Single Duct VAV No Reheat 5, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {1a946d92-36a9-4369-90f1-bb6375504207}, !- Air Outlet Node Name
  {fdb3cbc9-c112-42d5-9092-907d4f10c7bd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6c623314-166e-4511-a4b2-5b552c55e6d8}, !- Handle
  Node 56,                                !- Name
  {1a946d92-36a9-4369-90f1-bb6375504207}, !- Inlet Port
  {af873749-cc83-474b-9fa9-11676a74bc1c}; !- Outlet Port

OS:Node,
  {4621a3d6-c0de-4230-a7df-2ba4e8403515}, !- Handle
  Node 57,                                !- Name
  {e57e6549-7d6b-43d0-b06b-601b6ca1c459}, !- Inlet Port
  {1bebacdb-6098-4f6d-b01e-cd62669bd694}; !- Outlet Port

OS:Connection,
  {af873749-cc83-474b-9fa9-11676a74bc1c}, !- Handle
  {6c623314-166e-4511-a4b2-5b552c55e6d8}, !- Source Object
  3,                                      !- Outlet Port
  {4b0db02b-325a-4e88-b1f5-307f712080b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e57e6549-7d6b-43d0-b06b-601b6ca1c459}, !- Handle
  {3216e3c7-a9c9-4203-9c94-70ec0c79eefb}, !- Source Object
  2,                                      !- Outlet Port
  {4621a3d6-c0de-4230-a7df-2ba4e8403515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bebacdb-6098-4f6d-b01e-cd62669bd694}, !- Handle
  {4621a3d6-c0de-4230-a7df-2ba4e8403515}, !- Source Object
  3,                                      !- Outlet Port
  {0ee195a2-3708-44a0-8155-88be7a7421a1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4cd568fa-ed7a-4f14-a2c6-c3d7ca93cc4b}, !- Handle
  Node 58,                                !- Name
  {f61c4032-4f1f-45cb-84ab-b47486aecf8b}, !- Inlet Port
  {fdb3cbc9-c112-42d5-9092-907d4f10c7bd}; !- Outlet Port

OS:Connection,
  {f61c4032-4f1f-45cb-84ab-b47486aecf8b}, !- Handle
  {d0955491-c2b7-4b64-85b4-2f3219dbb151}, !- Source Object
  7,                                      !- Outlet Port
  {4cd568fa-ed7a-4f14-a2c6-c3d7ca93cc4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdb3cbc9-c112-42d5-9092-907d4f10c7bd}, !- Handle
  {4cd568fa-ed7a-4f14-a2c6-c3d7ca93cc4b}, !- Source Object
  3,                                      !- Outlet Port
  {4824dff7-06fb-4e3b-a913-4dc4bb3aff6e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1a946d92-36a9-4369-90f1-bb6375504207}, !- Handle
  {4824dff7-06fb-4e3b-a913-4dc4bb3aff6e}, !- Source Object
  3,                                      !- Outlet Port
  {6c623314-166e-4511-a4b2-5b552c55e6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {2d25977c-a3f4-42e0-ab1b-5022aff2b91c}, !- Handle
  Air Terminal Single Duct VAV No Reheat 6, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {6cd0e3d5-88e0-4dc0-8927-c70a9af966b2}, !- Air Outlet Node Name
  {4bc8a61f-cf76-407d-a42d-44ac2d9e04c7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fd6a1e90-b107-4d0c-bdfc-2476c953764d}, !- Handle
  Node 59,                                !- Name
  {6cd0e3d5-88e0-4dc0-8927-c70a9af966b2}, !- Inlet Port
  {da0d7b1a-7279-4b9e-95da-ad0e88dad6ae}; !- Outlet Port

OS:Node,
  {32dad043-cecf-40c8-a48c-68e54cecd0ea}, !- Handle
  Node 60,                                !- Name
  {d581195c-cc06-4143-98b7-ed9c5632d29d}, !- Inlet Port
  {2e9e3e40-25ef-4d5f-8d2c-67e75447b7b0}; !- Outlet Port

OS:Connection,
  {da0d7b1a-7279-4b9e-95da-ad0e88dad6ae}, !- Handle
  {fd6a1e90-b107-4d0c-bdfc-2476c953764d}, !- Source Object
  3,                                      !- Outlet Port
  {552f0d27-60f2-4f6d-9570-986dfedd839e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d581195c-cc06-4143-98b7-ed9c5632d29d}, !- Handle
  {1b555ae8-804e-4180-a4a0-befed3558285}, !- Source Object
  2,                                      !- Outlet Port
  {32dad043-cecf-40c8-a48c-68e54cecd0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e9e3e40-25ef-4d5f-8d2c-67e75447b7b0}, !- Handle
  {32dad043-cecf-40c8-a48c-68e54cecd0ea}, !- Source Object
  3,                                      !- Outlet Port
  {0ee195a2-3708-44a0-8155-88be7a7421a1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ec354594-6bce-408a-967a-5e649a940610}, !- Handle
  Node 61,                                !- Name
  {236e9584-167d-414b-936f-ef5d3c63acd5}, !- Inlet Port
  {4bc8a61f-cf76-407d-a42d-44ac2d9e04c7}; !- Outlet Port

OS:Connection,
  {236e9584-167d-414b-936f-ef5d3c63acd5}, !- Handle
  {d0955491-c2b7-4b64-85b4-2f3219dbb151}, !- Source Object
  8,                                      !- Outlet Port
  {ec354594-6bce-408a-967a-5e649a940610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc8a61f-cf76-407d-a42d-44ac2d9e04c7}, !- Handle
  {ec354594-6bce-408a-967a-5e649a940610}, !- Source Object
  3,                                      !- Outlet Port
  {2d25977c-a3f4-42e0-ab1b-5022aff2b91c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6cd0e3d5-88e0-4dc0-8927-c70a9af966b2}, !- Handle
  {2d25977c-a3f4-42e0-ab1b-5022aff2b91c}, !- Source Object
  3,                                      !- Outlet Port
  {fd6a1e90-b107-4d0c-bdfc-2476c953764d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {6b767b24-afc4-4845-8617-69d43d181432}, !- Handle
  Air Terminal Single Duct VAV No Reheat 7, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {d957f7d0-42f2-4994-bc0d-f553fc0e1fee}, !- Air Outlet Node Name
  {fc671b13-741c-45c7-906d-7c861714bc09}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5e30aa9d-bd2a-42cd-bc79-af54c361ab72}, !- Handle
  Node 68,                                !- Name
  {d957f7d0-42f2-4994-bc0d-f553fc0e1fee}, !- Inlet Port
  {691367cc-f141-4d0d-b508-19e61cee95dc}; !- Outlet Port

OS:Node,
  {4fd4fa04-4688-4590-b857-f0379dfa7e4e}, !- Handle
  Node 69,                                !- Name
  {e197c8a1-4640-4cc1-adc7-1a80c1f6011b}, !- Inlet Port
  {1fb3f534-700f-412d-ab88-d36b751368cf}; !- Outlet Port

OS:Connection,
  {691367cc-f141-4d0d-b508-19e61cee95dc}, !- Handle
  {5e30aa9d-bd2a-42cd-bc79-af54c361ab72}, !- Source Object
  3,                                      !- Outlet Port
  {0c697915-7f02-4c9a-82ba-e2ca61680c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e197c8a1-4640-4cc1-adc7-1a80c1f6011b}, !- Handle
  {bf53b54b-3943-4986-a5a2-1352b2a5b974}, !- Source Object
  2,                                      !- Outlet Port
  {4fd4fa04-4688-4590-b857-f0379dfa7e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fb3f534-700f-412d-ab88-d36b751368cf}, !- Handle
  {4fd4fa04-4688-4590-b857-f0379dfa7e4e}, !- Source Object
  3,                                      !- Outlet Port
  {0ee195a2-3708-44a0-8155-88be7a7421a1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bd236963-ab8b-4407-8768-44ca443310a4}, !- Handle
  Node 70,                                !- Name
  {1113b805-de5c-4965-ae11-4c1c70629ecb}, !- Inlet Port
  {fc671b13-741c-45c7-906d-7c861714bc09}; !- Outlet Port

OS:Connection,
  {1113b805-de5c-4965-ae11-4c1c70629ecb}, !- Handle
  {d0955491-c2b7-4b64-85b4-2f3219dbb151}, !- Source Object
  9,                                      !- Outlet Port
  {bd236963-ab8b-4407-8768-44ca443310a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc671b13-741c-45c7-906d-7c861714bc09}, !- Handle
  {bd236963-ab8b-4407-8768-44ca443310a4}, !- Source Object
  3,                                      !- Outlet Port
  {6b767b24-afc4-4845-8617-69d43d181432}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d957f7d0-42f2-4994-bc0d-f553fc0e1fee}, !- Handle
  {6b767b24-afc4-4845-8617-69d43d181432}, !- Source Object
  3,                                      !- Outlet Port
  {5e30aa9d-bd2a-42cd-bc79-af54c361ab72}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3a5603b8-e4d9-4925-a4b8-3e58049b057f}, !- Handle
  AEDG Air Loop HVAC Basement 1,          !- Name
  ,                                       !- Controller List Name
  {9867dc2c-0b68-495f-8b4b-bfdfd35590c7}, !- Availability Schedule
  {89e6e8cd-a8cd-4ad1-951b-b23db22480a7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1cf9c6aa-4f05-4c36-bf6c-291fd0524f18}, !- Supply Side Inlet Node Name
  {83462045-dff0-406d-b8b7-ac142275d3fe}, !- Demand Side Outlet Node Name
  {a8b8c707-5c0a-4127-97b5-e6aa866d751e}, !- Demand Side Inlet Node A
  {67d50e91-93b9-496c-baf8-0a2c2a117d92}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b0c2dbb1-0431-43bb-9fc9-45e3024f4321}, !- Demand Mixer Name
  {fccfdc37-b1f3-4f03-8472-a2ad14684c8d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cb1f0247-c7e0-4552-92da-511a97e2d8a0}, !- Handle
  Node 71,                                !- Name
  {1cf9c6aa-4f05-4c36-bf6c-291fd0524f18}, !- Inlet Port
  {93d4651c-f254-4b6b-8002-a4fe40e59b35}; !- Outlet Port

OS:Node,
  {6fbd08ed-5182-4872-baad-3f0dabd535dd}, !- Handle
  Node 72,                                !- Name
  {edcdfce4-3c72-4628-a53a-76a997ee9cd7}, !- Inlet Port
  {67d50e91-93b9-496c-baf8-0a2c2a117d92}; !- Outlet Port

OS:Connection,
  {1cf9c6aa-4f05-4c36-bf6c-291fd0524f18}, !- Handle
  {3a5603b8-e4d9-4925-a4b8-3e58049b057f}, !- Source Object
  9,                                      !- Outlet Port
  {cb1f0247-c7e0-4552-92da-511a97e2d8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67d50e91-93b9-496c-baf8-0a2c2a117d92}, !- Handle
  {6fbd08ed-5182-4872-baad-3f0dabd535dd}, !- Source Object
  3,                                      !- Outlet Port
  {3a5603b8-e4d9-4925-a4b8-3e58049b057f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ed87305d-5bf5-4e9c-849c-fbdeeb60d313}, !- Handle
  Node 73,                                !- Name
  {a8b8c707-5c0a-4127-97b5-e6aa866d751e}, !- Inlet Port
  {0b948a65-f1e8-4e41-9194-219a43ddc98a}; !- Outlet Port

OS:Node,
  {18278e88-257f-479f-8a0b-ec1d5803cf11}, !- Handle
  Node 74,                                !- Name
  {543223a0-b4aa-483f-9f71-aa7808beadbb}, !- Inlet Port
  {83462045-dff0-406d-b8b7-ac142275d3fe}; !- Outlet Port

OS:Node,
  {a0944cc5-f313-4cf8-8bda-574ab0409161}, !- Handle
  Node 75,                                !- Name
  {12024d5c-564b-46b8-86b5-4ac0ba3526b6}, !- Inlet Port
  {d4070ab7-d9f6-412d-8d27-e9725a9e3fa5}; !- Outlet Port

OS:Connection,
  {a8b8c707-5c0a-4127-97b5-e6aa866d751e}, !- Handle
  {3a5603b8-e4d9-4925-a4b8-3e58049b057f}, !- Source Object
  11,                                     !- Outlet Port
  {ed87305d-5bf5-4e9c-849c-fbdeeb60d313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83462045-dff0-406d-b8b7-ac142275d3fe}, !- Handle
  {18278e88-257f-479f-8a0b-ec1d5803cf11}, !- Source Object
  3,                                      !- Outlet Port
  {3a5603b8-e4d9-4925-a4b8-3e58049b057f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fccfdc37-b1f3-4f03-8472-a2ad14684c8d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {0b948a65-f1e8-4e41-9194-219a43ddc98a}, !- Inlet Node Name
  {bafc8df4-e826-4f80-9726-059f16983c7d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b0c2dbb1-0431-43bb-9fc9-45e3024f4321}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {543223a0-b4aa-483f-9f71-aa7808beadbb}, !- Outlet Node Name
  {02b59db9-aadd-4685-a0e5-05ca8fa44c65}; !- Inlet Node Name 1

OS:Connection,
  {0b948a65-f1e8-4e41-9194-219a43ddc98a}, !- Handle
  {ed87305d-5bf5-4e9c-849c-fbdeeb60d313}, !- Source Object
  3,                                      !- Outlet Port
  {fccfdc37-b1f3-4f03-8472-a2ad14684c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {543223a0-b4aa-483f-9f71-aa7808beadbb}, !- Handle
  {b0c2dbb1-0431-43bb-9fc9-45e3024f4321}, !- Source Object
  2,                                      !- Outlet Port
  {18278e88-257f-479f-8a0b-ec1d5803cf11}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dbd5d290-43d0-4033-b52d-940b11b7ebb0}, !- Handle
  {3a5603b8-e4d9-4925-a4b8-3e58049b057f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {89e6e8cd-a8cd-4ad1-951b-b23db22480a7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {18dfe8a2-3995-4f08-b593-7d542728f129}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {691e5bef-67ad-4502-bff1-78de5136c06b}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.69,                                   !- Fan Total Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e9c1a163-0200-4ad1-b6b5-ce813d528633}, !- Air Inlet Node Name
  {edcdfce4-3c72-4628-a53a-76a997ee9cd7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {05e62882-b94c-4092-aa23-7cced0c0ae7e}, !- Handle
  Coil Heating Water 2,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {943ebe2b-816f-46ec-b0f4-5f318434fe96}, !- Water Inlet Node Name
  {889bb20d-6b2c-4074-8872-864f391984b8}, !- Water Outlet Node Name
  {3be585e5-3af3-4c75-86d5-68d83e060444}, !- Air Inlet Node Name
  {c30312bd-f37d-4e15-8cd9-f34083616238}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {d30e03c5-21d4-413a-bbd1-f7445e1cf69e}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d599c756-c74f-4c73-8efb-114a1269a407}, !- Water Inlet Node Name
  {2680389c-5d45-4527-9a8f-4c6a857d2bb8}, !- Water Outlet Node Name
  {6deddf04-ef7d-4f8b-ac1e-265a8a743f99}, !- Air Inlet Node Name
  {4039a0a7-3a22-4d83-9732-e1e9a39d7763}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {0a0a0177-a213-48ea-b63c-61e24bf81049}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {822f8d44-6f3f-4b5b-bc30-07e206e6e538}, !- Maximum Fraction of Outdoor Air Schedule Name
  {42d4c303-d09e-43de-80a0-ba252af7d4f2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {42d4c303-d09e-43de-80a0-ba252af7d4f2}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AvailabilityManager:NightCycle,
  {18dfe8a2-3995-4f08-b593-7d542728f129}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {892712ff-bbec-4d40-aad0-b2eec79abc1c}, !- Control Zone or Zone List Name
  {19c2874b-98de-4437-ba68-ad65bc99f1cc}, !- Cooling Control Zone or Zone List Name
  {24f67d80-882f-42b5-b9f1-6ff62d6da4c7}, !- Heating Control Zone or Zone List Name
  {4ad53002-a1a6-4304-b13a-e64fe67a4912}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {892712ff-bbec-4d40-aad0-b2eec79abc1c}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {19c2874b-98de-4437-ba68-ad65bc99f1cc}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {24f67d80-882f-42b5-b9f1-6ff62d6da4c7}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4ad53002-a1a6-4304-b13a-e64fe67a4912}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {ae2b2938-8e76-403f-8753-e91b4be80db3}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {0a0a0177-a213-48ea-b63c-61e24bf81049}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2a062cc9-01b9-4bd6-b955-d823be9cd224}, !- Mixed Air Node Name
  {04cb29ff-fe02-4ac8-b935-4eee8a6b26df}, !- Outdoor Air Stream Node Name
  {aef653cc-b2b9-4d9d-81a7-a7d9f22e1bbb}, !- Relief Air Stream Node Name
  {93d4651c-f254-4b6b-8002-a4fe40e59b35}; !- Return Air Stream Node Name

OS:Node,
  {722749cd-bf53-4ef4-9190-a614d6e0bda7}, !- Handle
  Node 76,                                !- Name
  ,                                       !- Inlet Port
  {d1f8890c-9732-4426-9447-8dd308cd166a}; !- Outlet Port

OS:Node,
  {0cc26e63-79c0-4ecd-9c6f-14d1ddf380e9}, !- Handle
  Node 77,                                !- Name
  {f9f1cdcf-9986-49ff-bf4d-410087da03b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {50539c2f-bd19-4aa7-ae7a-9af7c60fdf05}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 2, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d1f8890c-9732-4426-9447-8dd308cd166a}, !- Supply Air Inlet Node
  {96178186-8a44-41da-a9c7-0117991c2b19}, !- Supply Air Outlet Node
  {d7126b60-1030-4537-9fd8-435b5726bb8c}, !- Exhaust Air Inlet Node
  {f9f1cdcf-9986-49ff-bf4d-410087da03b6}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -12.2,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:SetpointManager:OutdoorAirReset,
  {7dbe5e5c-3ebe-4e5a-bf19-2af49b3e3edf}, !- Handle
  Setpoint Manager Outdoor Air Reset 2,   !- Name
  Temperature,                            !- Control Variable
  15.6,                                   !- Setpoint at Outdoor Low Temperature {C}
  14.4,                                   !- Outdoor Low Temperature {C}
  12.8,                                   !- Setpoint at Outdoor High Temperature {C}
  21.1,                                   !- Outdoor High Temperature {C}
  {6fbd08ed-5182-4872-baad-3f0dabd535dd}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Connection,
  {edcdfce4-3c72-4628-a53a-76a997ee9cd7}, !- Handle
  {691e5bef-67ad-4502-bff1-78de5136c06b}, !- Source Object
  17,                                     !- Outlet Port
  {6fbd08ed-5182-4872-baad-3f0dabd535dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04821049-db0b-4851-8e37-9490ca1f8234}, !- Handle
  Node 78,                                !- Name
  {c30312bd-f37d-4e15-8cd9-f34083616238}, !- Inlet Port
  {e9c1a163-0200-4ad1-b6b5-ce813d528633}; !- Outlet Port

OS:Connection,
  {c30312bd-f37d-4e15-8cd9-f34083616238}, !- Handle
  {05e62882-b94c-4092-aa23-7cced0c0ae7e}, !- Source Object
  8,                                      !- Outlet Port
  {04821049-db0b-4851-8e37-9490ca1f8234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9c1a163-0200-4ad1-b6b5-ce813d528633}, !- Handle
  {04821049-db0b-4851-8e37-9490ca1f8234}, !- Source Object
  3,                                      !- Outlet Port
  {691e5bef-67ad-4502-bff1-78de5136c06b}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {a62c4428-7626-4343-bc9d-32722e1d1f9b}, !- Handle
  Node 79,                                !- Name
  {81a7e6dd-5222-4fb8-86fc-cfbebf9aa505}, !- Inlet Port
  {943ebe2b-816f-46ec-b0f4-5f318434fe96}; !- Outlet Port

OS:Connection,
  {81a7e6dd-5222-4fb8-86fc-cfbebf9aa505}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  5,                                      !- Outlet Port
  {a62c4428-7626-4343-bc9d-32722e1d1f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddbe150a-0b0c-4585-bce2-606de3d27d87}, !- Handle
  Node 80,                                !- Name
  {889bb20d-6b2c-4074-8872-864f391984b8}, !- Inlet Port
  {49d8c108-cf51-429e-83e5-d27ec3cc3080}; !- Outlet Port

OS:Connection,
  {943ebe2b-816f-46ec-b0f4-5f318434fe96}, !- Handle
  {a62c4428-7626-4343-bc9d-32722e1d1f9b}, !- Source Object
  3,                                      !- Outlet Port
  {05e62882-b94c-4092-aa23-7cced0c0ae7e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {889bb20d-6b2c-4074-8872-864f391984b8}, !- Handle
  {05e62882-b94c-4092-aa23-7cced0c0ae7e}, !- Source Object
  6,                                      !- Outlet Port
  {ddbe150a-0b0c-4585-bce2-606de3d27d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49d8c108-cf51-429e-83e5-d27ec3cc3080}, !- Handle
  {ddbe150a-0b0c-4585-bce2-606de3d27d87}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5cbb79c9-5ad0-4add-9916-9fa19a39ae7a}, !- Handle
  Controller Water Coil 3,                !- Name
  {05e62882-b94c-4092-aa23-7cced0c0ae7e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {33dba583-4880-4424-abaf-153d99b7ed71}, !- Handle
  Node 81,                                !- Name
  {4039a0a7-3a22-4d83-9732-e1e9a39d7763}, !- Inlet Port
  {3be585e5-3af3-4c75-86d5-68d83e060444}; !- Outlet Port

OS:Connection,
  {4039a0a7-3a22-4d83-9732-e1e9a39d7763}, !- Handle
  {d30e03c5-21d4-413a-bbd1-f7445e1cf69e}, !- Source Object
  13,                                     !- Outlet Port
  {33dba583-4880-4424-abaf-153d99b7ed71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be585e5-3af3-4c75-86d5-68d83e060444}, !- Handle
  {33dba583-4880-4424-abaf-153d99b7ed71}, !- Source Object
  3,                                      !- Outlet Port
  {05e62882-b94c-4092-aa23-7cced0c0ae7e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b3d7d984-9f95-4e9e-a001-46e31f214d55}, !- Handle
  Node 82,                                !- Name
  {dbb254b8-a57d-4732-bb26-daebf42b67c2}, !- Inlet Port
  {d599c756-c74f-4c73-8efb-114a1269a407}; !- Outlet Port

OS:Connection,
  {dbb254b8-a57d-4732-bb26-daebf42b67c2}, !- Handle
  {a5135854-71e4-4954-9092-492748d79d84}, !- Source Object
  5,                                      !- Outlet Port
  {b3d7d984-9f95-4e9e-a001-46e31f214d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fa7d3ac-ce34-4976-9ee7-31cfa2962142}, !- Handle
  Node 83,                                !- Name
  {2680389c-5d45-4527-9a8f-4c6a857d2bb8}, !- Inlet Port
  {32a5a94d-306e-4c25-bcd1-3b8983afef08}; !- Outlet Port

OS:Connection,
  {d599c756-c74f-4c73-8efb-114a1269a407}, !- Handle
  {b3d7d984-9f95-4e9e-a001-46e31f214d55}, !- Source Object
  3,                                      !- Outlet Port
  {d30e03c5-21d4-413a-bbd1-f7445e1cf69e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2680389c-5d45-4527-9a8f-4c6a857d2bb8}, !- Handle
  {d30e03c5-21d4-413a-bbd1-f7445e1cf69e}, !- Source Object
  11,                                     !- Outlet Port
  {5fa7d3ac-ce34-4976-9ee7-31cfa2962142}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32a5a94d-306e-4c25-bcd1-3b8983afef08}, !- Handle
  {5fa7d3ac-ce34-4976-9ee7-31cfa2962142}, !- Source Object
  3,                                      !- Outlet Port
  {1727a433-36f2-46ad-b360-734a1f4a5294}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {508f98d1-15a1-4af5-961a-85196a52a603}, !- Handle
  Controller Water Coil 4,                !- Name
  {d30e03c5-21d4-413a-bbd1-f7445e1cf69e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {288791c1-ab85-4be1-ac7a-e8f144dbd4db}, !- Handle
  Node 84,                                !- Name
  {2a062cc9-01b9-4bd6-b955-d823be9cd224}, !- Inlet Port
  {6deddf04-ef7d-4f8b-ac1e-265a8a743f99}; !- Outlet Port

OS:Connection,
  {93d4651c-f254-4b6b-8002-a4fe40e59b35}, !- Handle
  {cb1f0247-c7e0-4552-92da-511a97e2d8a0}, !- Source Object
  3,                                      !- Outlet Port
  {ae2b2938-8e76-403f-8753-e91b4be80db3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2a062cc9-01b9-4bd6-b955-d823be9cd224}, !- Handle
  {ae2b2938-8e76-403f-8753-e91b4be80db3}, !- Source Object
  5,                                      !- Outlet Port
  {288791c1-ab85-4be1-ac7a-e8f144dbd4db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6deddf04-ef7d-4f8b-ac1e-265a8a743f99}, !- Handle
  {288791c1-ab85-4be1-ac7a-e8f144dbd4db}, !- Source Object
  3,                                      !- Outlet Port
  {d30e03c5-21d4-413a-bbd1-f7445e1cf69e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ec5929cb-327e-42ed-9d4c-125e430a7e4f}, !- Handle
  Node 86,                                !- Name
  {96178186-8a44-41da-a9c7-0117991c2b19}, !- Inlet Port
  {04cb29ff-fe02-4ac8-b935-4eee8a6b26df}; !- Outlet Port

OS:Connection,
  {d1f8890c-9732-4426-9447-8dd308cd166a}, !- Handle
  {722749cd-bf53-4ef4-9190-a614d6e0bda7}, !- Source Object
  3,                                      !- Outlet Port
  {50539c2f-bd19-4aa7-ae7a-9af7c60fdf05}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {96178186-8a44-41da-a9c7-0117991c2b19}, !- Handle
  {50539c2f-bd19-4aa7-ae7a-9af7c60fdf05}, !- Source Object
  13,                                     !- Outlet Port
  {ec5929cb-327e-42ed-9d4c-125e430a7e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04cb29ff-fe02-4ac8-b935-4eee8a6b26df}, !- Handle
  {ec5929cb-327e-42ed-9d4c-125e430a7e4f}, !- Source Object
  3,                                      !- Outlet Port
  {ae2b2938-8e76-403f-8753-e91b4be80db3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ee70adbc-9c36-433f-b7f1-4445515e8b9a}, !- Handle
  Node 87,                                !- Name
  {aef653cc-b2b9-4d9d-81a7-a7d9f22e1bbb}, !- Inlet Port
  {d7126b60-1030-4537-9fd8-435b5726bb8c}; !- Outlet Port

OS:Connection,
  {aef653cc-b2b9-4d9d-81a7-a7d9f22e1bbb}, !- Handle
  {ae2b2938-8e76-403f-8753-e91b4be80db3}, !- Source Object
  7,                                      !- Outlet Port
  {ee70adbc-9c36-433f-b7f1-4445515e8b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7126b60-1030-4537-9fd8-435b5726bb8c}, !- Handle
  {ee70adbc-9c36-433f-b7f1-4445515e8b9a}, !- Source Object
  3,                                      !- Outlet Port
  {50539c2f-bd19-4aa7-ae7a-9af7c60fdf05}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f9f1cdcf-9986-49ff-bf4d-410087da03b6}, !- Handle
  {50539c2f-bd19-4aa7-ae7a-9af7c60fdf05}, !- Source Object
  15,                                     !- Outlet Port
  {0cc26e63-79c0-4ecd-9c6f-14d1ddf380e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a2f6a5ee-4594-4fdc-b2cf-ceb4f0b771b7}, !- Handle
  Air Terminal Single Duct VAV No Reheat 8, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {12024d5c-564b-46b8-86b5-4ac0ba3526b6}, !- Air Outlet Node Name
  {a756d900-a971-44e5-854a-ab0a76cd1ab2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bdeb826c-c98a-4149-b7e3-ac7e030b9fe8}, !- Handle
  Node 85,                                !- Name
  {d6a1fcda-c4ec-4c96-aef5-b3c13163a229}, !- Inlet Port
  {02b59db9-aadd-4685-a0e5-05ca8fa44c65}; !- Outlet Port

OS:Connection,
  {d4070ab7-d9f6-412d-8d27-e9725a9e3fa5}, !- Handle
  {a0944cc5-f313-4cf8-8bda-574ab0409161}, !- Source Object
  3,                                      !- Outlet Port
  {d7d3c8bf-dafd-41bd-b0d8-a143bf680a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a1fcda-c4ec-4c96-aef5-b3c13163a229}, !- Handle
  {029141f0-4518-41ab-ba29-aaafd362f786}, !- Source Object
  2,                                      !- Outlet Port
  {bdeb826c-c98a-4149-b7e3-ac7e030b9fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02b59db9-aadd-4685-a0e5-05ca8fa44c65}, !- Handle
  {bdeb826c-c98a-4149-b7e3-ac7e030b9fe8}, !- Source Object
  3,                                      !- Outlet Port
  {b0c2dbb1-0431-43bb-9fc9-45e3024f4321}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {be948d9c-a538-4c9b-8814-7de2cf40dd24}, !- Handle
  Node 88,                                !- Name
  {bafc8df4-e826-4f80-9726-059f16983c7d}, !- Inlet Port
  {a756d900-a971-44e5-854a-ab0a76cd1ab2}; !- Outlet Port

OS:Connection,
  {bafc8df4-e826-4f80-9726-059f16983c7d}, !- Handle
  {fccfdc37-b1f3-4f03-8472-a2ad14684c8d}, !- Source Object
  3,                                      !- Outlet Port
  {be948d9c-a538-4c9b-8814-7de2cf40dd24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a756d900-a971-44e5-854a-ab0a76cd1ab2}, !- Handle
  {be948d9c-a538-4c9b-8814-7de2cf40dd24}, !- Source Object
  3,                                      !- Outlet Port
  {a2f6a5ee-4594-4fdc-b2cf-ceb4f0b771b7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {12024d5c-564b-46b8-86b5-4ac0ba3526b6}, !- Handle
  {a2f6a5ee-4594-4fdc-b2cf-ceb4f0b771b7}, !- Source Object
  3,                                      !- Outlet Port
  {a0944cc5-f313-4cf8-8bda-574ab0409161}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e36764cb-16b6-4401-8d65-a70530074040}, !- Handle
  AEDG Air Loop HVAC Building Story 2,    !- Name
  ,                                       !- Controller List Name
  {9867dc2c-0b68-495f-8b4b-bfdfd35590c7}, !- Availability Schedule
  {bc0c33cf-1c75-4545-9d93-d0765b1531a8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fd9d2d2c-bb4d-4231-a34a-401fb619d7d8}, !- Supply Side Inlet Node Name
  {702064e3-efe2-4ce9-87f8-c2b119db01a2}, !- Demand Side Outlet Node Name
  {8eab7c70-091a-4bb0-83f1-45c5c1d75e2b}, !- Demand Side Inlet Node A
  {511fd9e8-6a29-48d6-bf2b-910654f4c479}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8e45433e-c373-4eb2-bf5d-26417c2776f1}, !- Demand Mixer Name
  {e4866d17-4993-4a9b-b2da-66a7ead3b465}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {768105df-67c0-450a-9906-34cabeef6cd8}, !- Handle
  Node 89,                                !- Name
  {fd9d2d2c-bb4d-4231-a34a-401fb619d7d8}, !- Inlet Port
  {f693af2f-39eb-433c-8021-4e8ab36eb5f6}; !- Outlet Port

OS:Node,
  {71a4a1b4-7d40-47a7-a465-3a93e906e0b4}, !- Handle
  Node 90,                                !- Name
  {d0fda9d0-2a46-4173-9262-7da27e58d071}, !- Inlet Port
  {511fd9e8-6a29-48d6-bf2b-910654f4c479}; !- Outlet Port

OS:Connection,
  {fd9d2d2c-bb4d-4231-a34a-401fb619d7d8}, !- Handle
  {e36764cb-16b6-4401-8d65-a70530074040}, !- Source Object
  9,                                      !- Outlet Port
  {768105df-67c0-450a-9906-34cabeef6cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {511fd9e8-6a29-48d6-bf2b-910654f4c479}, !- Handle
  {71a4a1b4-7d40-47a7-a465-3a93e906e0b4}, !- Source Object
  3,                                      !- Outlet Port
  {e36764cb-16b6-4401-8d65-a70530074040}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {12228d57-0c78-4fd4-a8d8-7d55ac27834c}, !- Handle
  Node 91,                                !- Name
  {8eab7c70-091a-4bb0-83f1-45c5c1d75e2b}, !- Inlet Port
  {609e64f2-4da4-40eb-91ba-0bd57e0570a9}; !- Outlet Port

OS:Node,
  {eebd436b-dd76-4bd7-93ab-6c2c8c167818}, !- Handle
  Node 92,                                !- Name
  {dec3003c-6e8b-4563-a1aa-a083b547e3bb}, !- Inlet Port
  {702064e3-efe2-4ce9-87f8-c2b119db01a2}; !- Outlet Port

OS:Node,
  {4cc4acb4-429a-4cf6-9570-51923e96f4e2}, !- Handle
  Node 93,                                !- Name
  {49cf8749-984a-4523-82ec-0a34dc8c9a48}, !- Inlet Port
  {aa9b2ff8-17cf-4c5d-8fed-131a40942465}; !- Outlet Port

OS:Connection,
  {8eab7c70-091a-4bb0-83f1-45c5c1d75e2b}, !- Handle
  {e36764cb-16b6-4401-8d65-a70530074040}, !- Source Object
  11,                                     !- Outlet Port
  {12228d57-0c78-4fd4-a8d8-7d55ac27834c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702064e3-efe2-4ce9-87f8-c2b119db01a2}, !- Handle
  {eebd436b-dd76-4bd7-93ab-6c2c8c167818}, !- Source Object
  3,                                      !- Outlet Port
  {e36764cb-16b6-4401-8d65-a70530074040}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e4866d17-4993-4a9b-b2da-66a7ead3b465}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {609e64f2-4da4-40eb-91ba-0bd57e0570a9}, !- Inlet Node Name
  {e632a240-9bf1-4b61-8a76-e4f416f09b41}, !- Outlet Node Name 1
  {43d22a3f-010b-4ccb-9c96-6b95b1cb169b}, !- Outlet Node Name 2
  {5a1af585-ce64-49ba-a71d-272c1831db07}, !- Outlet Node Name 3
  {7b7f5b40-a394-4bcf-a5a4-8647141ebc33}, !- Outlet Node Name 4
  {dc538c75-4e1f-4564-8ca2-7578823a8d2a}, !- Outlet Node Name 5
  {4b256325-cd40-4629-9772-9c211ec8dffb}, !- Outlet Node Name 6
  {338ab94e-fb9a-4f8c-bea1-8dc9c4589f83}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {8e45433e-c373-4eb2-bf5d-26417c2776f1}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {dec3003c-6e8b-4563-a1aa-a083b547e3bb}, !- Outlet Node Name
  {e76fc56c-c28b-4303-820f-ba161e7674e7}, !- Inlet Node Name 1
  {e30d1bba-c4b7-45b1-9c49-9a95efbf6d8c}, !- Inlet Node Name 2
  {cacec937-1b58-4245-a349-18cc36bb91ca}, !- Inlet Node Name 3
  {000e3865-05cd-40c4-9de3-97959f3e9047}, !- Inlet Node Name 4
  {37294b58-caa2-4727-989c-6f17e77acd7a}, !- Inlet Node Name 5
  {004be5fc-c825-4a81-a076-4cf9636ce7d8}, !- Inlet Node Name 6
  {bb0f3b94-5fe9-4cc0-95ba-4ec6d2c4b4be}; !- Inlet Node Name 7

OS:Connection,
  {609e64f2-4da4-40eb-91ba-0bd57e0570a9}, !- Handle
  {12228d57-0c78-4fd4-a8d8-7d55ac27834c}, !- Source Object
  3,                                      !- Outlet Port
  {e4866d17-4993-4a9b-b2da-66a7ead3b465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dec3003c-6e8b-4563-a1aa-a083b547e3bb}, !- Handle
  {8e45433e-c373-4eb2-bf5d-26417c2776f1}, !- Source Object
  2,                                      !- Outlet Port
  {eebd436b-dd76-4bd7-93ab-6c2c8c167818}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {65229f4d-d195-43a0-a92e-42449bae39ca}, !- Handle
  {e36764cb-16b6-4401-8d65-a70530074040}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bc0c33cf-1c75-4545-9d93-d0765b1531a8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {470f9a0c-2d7c-4373-8205-54a1856711dd}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {2d7626c4-a7bc-46ae-a68e-8b0207a326b6}, !- Handle
  Fan Variable Volume 3,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.69,                                   !- Fan Total Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4e7a2aeb-4ef5-497d-9c8a-4829a9c2f56d}, !- Air Inlet Node Name
  {d0fda9d0-2a46-4173-9262-7da27e58d071}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {43c1cda8-4335-4944-bbab-3dbd43325543}, !- Handle
  Coil Heating Water 3,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cc2f6810-8cec-475c-94be-81a36f2d10e2}, !- Water Inlet Node Name
  {af52183b-a9cf-42b6-8406-59aa71111445}, !- Water Outlet Node Name
  {b1f17472-afab-42d8-b4a5-12777e00ef06}, !- Air Inlet Node Name
  {5e70e5cb-1cf2-4010-b7cb-a0319c8e07ba}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {cf12e1c0-fca3-471f-ac2d-8c41b83d858a}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0eb75f56-3a91-4354-8330-0d3d7a3b649b}, !- Water Inlet Node Name
  {5b7adeff-46dd-4576-a467-4ea5257f7b0f}, !- Water Outlet Node Name
  {31bd6417-0910-4d05-a3ed-5a8b7ce5903b}, !- Air Inlet Node Name
  {305448e7-31af-4196-a176-d9443849baa7}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {a0bbaad7-5fcd-4c8f-817f-cd333141565a}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {822f8d44-6f3f-4b5b-bc30-07e206e6e538}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7c3a464a-bd55-4a70-81f3-92d43127665b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7c3a464a-bd55-4a70-81f3-92d43127665b}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AvailabilityManager:NightCycle,
  {470f9a0c-2d7c-4373-8205-54a1856711dd}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {085b452f-fbfd-4c3a-aaff-9497a0b2c489}, !- Control Zone or Zone List Name
  {4122c3be-5c77-4723-a070-13bf56e3d793}, !- Cooling Control Zone or Zone List Name
  {c58da2a1-6a67-4b14-8aaa-dae12ebb393b}, !- Heating Control Zone or Zone List Name
  {36208b69-d00f-470e-9e8f-011c1f74eb4d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {085b452f-fbfd-4c3a-aaff-9497a0b2c489}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {4122c3be-5c77-4723-a070-13bf56e3d793}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c58da2a1-6a67-4b14-8aaa-dae12ebb393b}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {36208b69-d00f-470e-9e8f-011c1f74eb4d}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {8a3b1d5b-5488-4bf7-9bed-9b054512830c}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {a0bbaad7-5fcd-4c8f-817f-cd333141565a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b3e81284-4fa3-49ae-8b06-b5fdec8fb48a}, !- Mixed Air Node Name
  {a5dd3384-5b0f-41c5-b229-eb761caa9881}, !- Outdoor Air Stream Node Name
  {e0c947d2-fc05-4264-8cfe-33eabf142483}, !- Relief Air Stream Node Name
  {f693af2f-39eb-433c-8021-4e8ab36eb5f6}; !- Return Air Stream Node Name

OS:Node,
  {1207a1e8-0327-41e6-a3e0-c1dfc57e0cc7}, !- Handle
  Node 94,                                !- Name
  ,                                       !- Inlet Port
  {c83c98e3-e642-4324-981c-76f59dd1e385}; !- Outlet Port

OS:Node,
  {a6d5621b-0575-4841-86af-9f1e6f1e08f3}, !- Handle
  Node 95,                                !- Name
  {b04c88ab-fccd-4fb2-8047-a2013939d893}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {da81438e-4f18-441a-972b-a540d4840ba5}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 3, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c83c98e3-e642-4324-981c-76f59dd1e385}, !- Supply Air Inlet Node
  {ea990a7a-0593-43c9-8fbf-6e91a832f33f}, !- Supply Air Outlet Node
  {24b48b1d-ffbe-4f83-99a8-7b831236cfdc}, !- Exhaust Air Inlet Node
  {b04c88ab-fccd-4fb2-8047-a2013939d893}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -12.2,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:SetpointManager:OutdoorAirReset,
  {380d47ce-ba4e-43e3-afd6-53a71f01e518}, !- Handle
  Setpoint Manager Outdoor Air Reset 3,   !- Name
  Temperature,                            !- Control Variable
  15.6,                                   !- Setpoint at Outdoor Low Temperature {C}
  14.4,                                   !- Outdoor Low Temperature {C}
  12.8,                                   !- Setpoint at Outdoor High Temperature {C}
  21.1,                                   !- Outdoor High Temperature {C}
  {71a4a1b4-7d40-47a7-a465-3a93e906e0b4}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Connection,
  {d0fda9d0-2a46-4173-9262-7da27e58d071}, !- Handle
  {2d7626c4-a7bc-46ae-a68e-8b0207a326b6}, !- Source Object
  17,                                     !- Outlet Port
  {71a4a1b4-7d40-47a7-a465-3a93e906e0b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5469c0c7-2961-454f-b8d2-4df383c962fd}, !- Handle
  Node 96,                                !- Name
  {5e70e5cb-1cf2-4010-b7cb-a0319c8e07ba}, !- Inlet Port
  {4e7a2aeb-4ef5-497d-9c8a-4829a9c2f56d}; !- Outlet Port

OS:Connection,
  {5e70e5cb-1cf2-4010-b7cb-a0319c8e07ba}, !- Handle
  {43c1cda8-4335-4944-bbab-3dbd43325543}, !- Source Object
  8,                                      !- Outlet Port
  {5469c0c7-2961-454f-b8d2-4df383c962fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e7a2aeb-4ef5-497d-9c8a-4829a9c2f56d}, !- Handle
  {5469c0c7-2961-454f-b8d2-4df383c962fd}, !- Source Object
  3,                                      !- Outlet Port
  {2d7626c4-a7bc-46ae-a68e-8b0207a326b6}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {906857e2-05d5-47ac-a930-c07ba5bb9774}, !- Handle
  Node 97,                                !- Name
  {63d3c4b1-beff-4bd4-ae4c-10674b33775d}, !- Inlet Port
  {cc2f6810-8cec-475c-94be-81a36f2d10e2}; !- Outlet Port

OS:Connection,
  {63d3c4b1-beff-4bd4-ae4c-10674b33775d}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  6,                                      !- Outlet Port
  {906857e2-05d5-47ac-a930-c07ba5bb9774}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba3243a3-2e18-45a6-9dd9-2117d0b72477}, !- Handle
  Node 98,                                !- Name
  {af52183b-a9cf-42b6-8406-59aa71111445}, !- Inlet Port
  {86f286f2-4e19-49a6-ac81-43e37e922ac9}; !- Outlet Port

OS:Connection,
  {cc2f6810-8cec-475c-94be-81a36f2d10e2}, !- Handle
  {906857e2-05d5-47ac-a930-c07ba5bb9774}, !- Source Object
  3,                                      !- Outlet Port
  {43c1cda8-4335-4944-bbab-3dbd43325543}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af52183b-a9cf-42b6-8406-59aa71111445}, !- Handle
  {43c1cda8-4335-4944-bbab-3dbd43325543}, !- Source Object
  6,                                      !- Outlet Port
  {ba3243a3-2e18-45a6-9dd9-2117d0b72477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86f286f2-4e19-49a6-ac81-43e37e922ac9}, !- Handle
  {ba3243a3-2e18-45a6-9dd9-2117d0b72477}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {be1656d1-5e1f-4cae-b790-77a17177b6a0}, !- Handle
  Controller Water Coil 5,                !- Name
  {43c1cda8-4335-4944-bbab-3dbd43325543}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2b25584b-f366-498b-8207-fbd5c19c29b8}, !- Handle
  Node 99,                                !- Name
  {305448e7-31af-4196-a176-d9443849baa7}, !- Inlet Port
  {b1f17472-afab-42d8-b4a5-12777e00ef06}; !- Outlet Port

OS:Connection,
  {305448e7-31af-4196-a176-d9443849baa7}, !- Handle
  {cf12e1c0-fca3-471f-ac2d-8c41b83d858a}, !- Source Object
  13,                                     !- Outlet Port
  {2b25584b-f366-498b-8207-fbd5c19c29b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f17472-afab-42d8-b4a5-12777e00ef06}, !- Handle
  {2b25584b-f366-498b-8207-fbd5c19c29b8}, !- Source Object
  3,                                      !- Outlet Port
  {43c1cda8-4335-4944-bbab-3dbd43325543}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {6f6ed003-cdff-4cd1-8130-6cce1c0b65d4}, !- Handle
  Node 100,                               !- Name
  {6bd102c5-9d2a-47e0-852f-c576950c6624}, !- Inlet Port
  {0eb75f56-3a91-4354-8330-0d3d7a3b649b}; !- Outlet Port

OS:Connection,
  {6bd102c5-9d2a-47e0-852f-c576950c6624}, !- Handle
  {a5135854-71e4-4954-9092-492748d79d84}, !- Source Object
  6,                                      !- Outlet Port
  {6f6ed003-cdff-4cd1-8130-6cce1c0b65d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8c12cb1-653d-4e0b-932b-3cf9acb3c132}, !- Handle
  Node 101,                               !- Name
  {5b7adeff-46dd-4576-a467-4ea5257f7b0f}, !- Inlet Port
  {e1a2369d-e450-4064-980a-44a8456715a6}; !- Outlet Port

OS:Connection,
  {0eb75f56-3a91-4354-8330-0d3d7a3b649b}, !- Handle
  {6f6ed003-cdff-4cd1-8130-6cce1c0b65d4}, !- Source Object
  3,                                      !- Outlet Port
  {cf12e1c0-fca3-471f-ac2d-8c41b83d858a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5b7adeff-46dd-4576-a467-4ea5257f7b0f}, !- Handle
  {cf12e1c0-fca3-471f-ac2d-8c41b83d858a}, !- Source Object
  11,                                     !- Outlet Port
  {e8c12cb1-653d-4e0b-932b-3cf9acb3c132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a2369d-e450-4064-980a-44a8456715a6}, !- Handle
  {e8c12cb1-653d-4e0b-932b-3cf9acb3c132}, !- Source Object
  3,                                      !- Outlet Port
  {1727a433-36f2-46ad-b360-734a1f4a5294}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8e7fe5a1-7696-454d-86c7-3f8e49de3234}, !- Handle
  Controller Water Coil 6,                !- Name
  {cf12e1c0-fca3-471f-ac2d-8c41b83d858a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {00a0c99e-1773-45ed-a146-c4f1185bea68}, !- Handle
  Node 102,                               !- Name
  {b3e81284-4fa3-49ae-8b06-b5fdec8fb48a}, !- Inlet Port
  {31bd6417-0910-4d05-a3ed-5a8b7ce5903b}; !- Outlet Port

OS:Connection,
  {f693af2f-39eb-433c-8021-4e8ab36eb5f6}, !- Handle
  {768105df-67c0-450a-9906-34cabeef6cd8}, !- Source Object
  3,                                      !- Outlet Port
  {8a3b1d5b-5488-4bf7-9bed-9b054512830c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b3e81284-4fa3-49ae-8b06-b5fdec8fb48a}, !- Handle
  {8a3b1d5b-5488-4bf7-9bed-9b054512830c}, !- Source Object
  5,                                      !- Outlet Port
  {00a0c99e-1773-45ed-a146-c4f1185bea68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31bd6417-0910-4d05-a3ed-5a8b7ce5903b}, !- Handle
  {00a0c99e-1773-45ed-a146-c4f1185bea68}, !- Source Object
  3,                                      !- Outlet Port
  {cf12e1c0-fca3-471f-ac2d-8c41b83d858a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0fed656c-82a2-4411-a08c-8286da5500bc}, !- Handle
  Node 104,                               !- Name
  {ea990a7a-0593-43c9-8fbf-6e91a832f33f}, !- Inlet Port
  {a5dd3384-5b0f-41c5-b229-eb761caa9881}; !- Outlet Port

OS:Connection,
  {c83c98e3-e642-4324-981c-76f59dd1e385}, !- Handle
  {1207a1e8-0327-41e6-a3e0-c1dfc57e0cc7}, !- Source Object
  3,                                      !- Outlet Port
  {da81438e-4f18-441a-972b-a540d4840ba5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ea990a7a-0593-43c9-8fbf-6e91a832f33f}, !- Handle
  {da81438e-4f18-441a-972b-a540d4840ba5}, !- Source Object
  13,                                     !- Outlet Port
  {0fed656c-82a2-4411-a08c-8286da5500bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5dd3384-5b0f-41c5-b229-eb761caa9881}, !- Handle
  {0fed656c-82a2-4411-a08c-8286da5500bc}, !- Source Object
  3,                                      !- Outlet Port
  {8a3b1d5b-5488-4bf7-9bed-9b054512830c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8f5a628d-317f-4f8a-920e-53befd5fd3c7}, !- Handle
  Node 105,                               !- Name
  {e0c947d2-fc05-4264-8cfe-33eabf142483}, !- Inlet Port
  {24b48b1d-ffbe-4f83-99a8-7b831236cfdc}; !- Outlet Port

OS:Connection,
  {e0c947d2-fc05-4264-8cfe-33eabf142483}, !- Handle
  {8a3b1d5b-5488-4bf7-9bed-9b054512830c}, !- Source Object
  7,                                      !- Outlet Port
  {8f5a628d-317f-4f8a-920e-53befd5fd3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b48b1d-ffbe-4f83-99a8-7b831236cfdc}, !- Handle
  {8f5a628d-317f-4f8a-920e-53befd5fd3c7}, !- Source Object
  3,                                      !- Outlet Port
  {da81438e-4f18-441a-972b-a540d4840ba5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b04c88ab-fccd-4fb2-8047-a2013939d893}, !- Handle
  {da81438e-4f18-441a-972b-a540d4840ba5}, !- Source Object
  15,                                     !- Outlet Port
  {a6d5621b-0575-4841-86af-9f1e6f1e08f3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {8ac35c3c-0a6a-47e0-819e-26a434b9a96b}, !- Handle
  Air Terminal Single Duct VAV No Reheat 9, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {49cf8749-984a-4523-82ec-0a34dc8c9a48}, !- Air Outlet Node Name
  {2b54fd3a-82dd-408f-ba74-ba27b6400ff2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4c9d23d6-5809-4f78-8328-dea20ffebead}, !- Handle
  Node 103,                               !- Name
  {1dd8a8bf-c17d-481c-9f33-87ede9ce83dc}, !- Inlet Port
  {e76fc56c-c28b-4303-820f-ba161e7674e7}; !- Outlet Port

OS:Connection,
  {aa9b2ff8-17cf-4c5d-8fed-131a40942465}, !- Handle
  {4cc4acb4-429a-4cf6-9570-51923e96f4e2}, !- Source Object
  3,                                      !- Outlet Port
  {125fcf8c-29fe-4660-9565-15ced2b36688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dd8a8bf-c17d-481c-9f33-87ede9ce83dc}, !- Handle
  {e8c1f3fc-688f-4b9a-a771-2869aa072b88}, !- Source Object
  2,                                      !- Outlet Port
  {4c9d23d6-5809-4f78-8328-dea20ffebead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e76fc56c-c28b-4303-820f-ba161e7674e7}, !- Handle
  {4c9d23d6-5809-4f78-8328-dea20ffebead}, !- Source Object
  3,                                      !- Outlet Port
  {8e45433e-c373-4eb2-bf5d-26417c2776f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {128d7fb0-85b9-4f31-8d1b-117c075b2e72}, !- Handle
  Node 106,                               !- Name
  {e632a240-9bf1-4b61-8a76-e4f416f09b41}, !- Inlet Port
  {2b54fd3a-82dd-408f-ba74-ba27b6400ff2}; !- Outlet Port

OS:Connection,
  {e632a240-9bf1-4b61-8a76-e4f416f09b41}, !- Handle
  {e4866d17-4993-4a9b-b2da-66a7ead3b465}, !- Source Object
  3,                                      !- Outlet Port
  {128d7fb0-85b9-4f31-8d1b-117c075b2e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b54fd3a-82dd-408f-ba74-ba27b6400ff2}, !- Handle
  {128d7fb0-85b9-4f31-8d1b-117c075b2e72}, !- Source Object
  3,                                      !- Outlet Port
  {8ac35c3c-0a6a-47e0-819e-26a434b9a96b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {49cf8749-984a-4523-82ec-0a34dc8c9a48}, !- Handle
  {8ac35c3c-0a6a-47e0-819e-26a434b9a96b}, !- Source Object
  3,                                      !- Outlet Port
  {4cc4acb4-429a-4cf6-9570-51923e96f4e2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {af6068b6-7fa3-4313-bea3-c9bf4ef99267}, !- Handle
  Air Terminal Single Duct VAV No Reheat 10, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {f97d806e-14c4-498e-81c3-024bcfdb59ef}, !- Air Outlet Node Name
  {f0a41a63-d599-419f-a9f0-80edc9014d1f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9eedd580-bef3-43cd-ab6e-326a3e1800a9}, !- Handle
  Node 107,                               !- Name
  {f97d806e-14c4-498e-81c3-024bcfdb59ef}, !- Inlet Port
  {e5b4797c-12d3-4ee2-81dd-fa30f3f60827}; !- Outlet Port

OS:Node,
  {1c4abae0-4db9-49a8-a240-4604a3bc43fc}, !- Handle
  Node 108,                               !- Name
  {3cf9deb5-68f1-4643-a686-09e7f8353d74}, !- Inlet Port
  {e30d1bba-c4b7-45b1-9c49-9a95efbf6d8c}; !- Outlet Port

OS:Connection,
  {e5b4797c-12d3-4ee2-81dd-fa30f3f60827}, !- Handle
  {9eedd580-bef3-43cd-ab6e-326a3e1800a9}, !- Source Object
  3,                                      !- Outlet Port
  {e9067f44-7b58-4b44-8c62-7867484cf805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cf9deb5-68f1-4643-a686-09e7f8353d74}, !- Handle
  {a97b8d85-ce88-4b4e-8fd6-149b6bf24c22}, !- Source Object
  2,                                      !- Outlet Port
  {1c4abae0-4db9-49a8-a240-4604a3bc43fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e30d1bba-c4b7-45b1-9c49-9a95efbf6d8c}, !- Handle
  {1c4abae0-4db9-49a8-a240-4604a3bc43fc}, !- Source Object
  3,                                      !- Outlet Port
  {8e45433e-c373-4eb2-bf5d-26417c2776f1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a5166b28-2447-44a7-bc7a-33f49639b66b}, !- Handle
  Node 109,                               !- Name
  {43d22a3f-010b-4ccb-9c96-6b95b1cb169b}, !- Inlet Port
  {f0a41a63-d599-419f-a9f0-80edc9014d1f}; !- Outlet Port

OS:Connection,
  {43d22a3f-010b-4ccb-9c96-6b95b1cb169b}, !- Handle
  {e4866d17-4993-4a9b-b2da-66a7ead3b465}, !- Source Object
  4,                                      !- Outlet Port
  {a5166b28-2447-44a7-bc7a-33f49639b66b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0a41a63-d599-419f-a9f0-80edc9014d1f}, !- Handle
  {a5166b28-2447-44a7-bc7a-33f49639b66b}, !- Source Object
  3,                                      !- Outlet Port
  {af6068b6-7fa3-4313-bea3-c9bf4ef99267}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f97d806e-14c4-498e-81c3-024bcfdb59ef}, !- Handle
  {af6068b6-7fa3-4313-bea3-c9bf4ef99267}, !- Source Object
  3,                                      !- Outlet Port
  {9eedd580-bef3-43cd-ab6e-326a3e1800a9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {3db32e0d-9b3c-4b99-8016-b4e265c81abe}, !- Handle
  Air Terminal Single Duct VAV No Reheat 11, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {78ad9867-f7a3-471a-9a0c-50943f9bc307}, !- Air Outlet Node Name
  {f23e7fcd-5bd2-4e1a-945d-bcf6941cba51}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a6af5ab-5188-4e56-ad7d-e57e20b3346b}, !- Handle
  Node 110,                               !- Name
  {78ad9867-f7a3-471a-9a0c-50943f9bc307}, !- Inlet Port
  {1fba1908-d031-40c5-8041-2ad7f4fafc74}; !- Outlet Port

OS:Node,
  {f5b3f0ac-ddda-4d35-9e17-d548ec3a4055}, !- Handle
  Node 111,                               !- Name
  {9bf9ae2a-de72-4280-a41f-677195225844}, !- Inlet Port
  {cacec937-1b58-4245-a349-18cc36bb91ca}; !- Outlet Port

OS:Connection,
  {1fba1908-d031-40c5-8041-2ad7f4fafc74}, !- Handle
  {5a6af5ab-5188-4e56-ad7d-e57e20b3346b}, !- Source Object
  3,                                      !- Outlet Port
  {fdcf95c9-1f51-46ec-a5a8-6d0e5577f05e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bf9ae2a-de72-4280-a41f-677195225844}, !- Handle
  {556919e6-55a3-490a-b367-a6ed0a362abe}, !- Source Object
  2,                                      !- Outlet Port
  {f5b3f0ac-ddda-4d35-9e17-d548ec3a4055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cacec937-1b58-4245-a349-18cc36bb91ca}, !- Handle
  {f5b3f0ac-ddda-4d35-9e17-d548ec3a4055}, !- Source Object
  3,                                      !- Outlet Port
  {8e45433e-c373-4eb2-bf5d-26417c2776f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {121872a7-91ef-4622-9ec6-7364cc47a9cc}, !- Handle
  Node 112,                               !- Name
  {5a1af585-ce64-49ba-a71d-272c1831db07}, !- Inlet Port
  {f23e7fcd-5bd2-4e1a-945d-bcf6941cba51}; !- Outlet Port

OS:Connection,
  {5a1af585-ce64-49ba-a71d-272c1831db07}, !- Handle
  {e4866d17-4993-4a9b-b2da-66a7ead3b465}, !- Source Object
  5,                                      !- Outlet Port
  {121872a7-91ef-4622-9ec6-7364cc47a9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f23e7fcd-5bd2-4e1a-945d-bcf6941cba51}, !- Handle
  {121872a7-91ef-4622-9ec6-7364cc47a9cc}, !- Source Object
  3,                                      !- Outlet Port
  {3db32e0d-9b3c-4b99-8016-b4e265c81abe}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {78ad9867-f7a3-471a-9a0c-50943f9bc307}, !- Handle
  {3db32e0d-9b3c-4b99-8016-b4e265c81abe}, !- Source Object
  3,                                      !- Outlet Port
  {5a6af5ab-5188-4e56-ad7d-e57e20b3346b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {202c9745-ed76-49a0-b07a-503646a0dd8c}, !- Handle
  Air Terminal Single Duct VAV No Reheat 12, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {da71ed09-f9a8-4300-92d2-37fe400bc0d7}, !- Air Outlet Node Name
  {c0780b5c-6723-4b8c-9e48-480e034a511d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {45a818ee-5328-436f-9941-ca42a89c96e5}, !- Handle
  Node 113,                               !- Name
  {da71ed09-f9a8-4300-92d2-37fe400bc0d7}, !- Inlet Port
  {834675fa-8807-4725-9216-9d3dca818846}; !- Outlet Port

OS:Node,
  {ee43af18-2d96-450f-9976-683031da451f}, !- Handle
  Node 114,                               !- Name
  {d87d0695-cae7-497e-8719-3c4c2c8e4f68}, !- Inlet Port
  {000e3865-05cd-40c4-9de3-97959f3e9047}; !- Outlet Port

OS:Connection,
  {834675fa-8807-4725-9216-9d3dca818846}, !- Handle
  {45a818ee-5328-436f-9941-ca42a89c96e5}, !- Source Object
  3,                                      !- Outlet Port
  {0c1d5e42-e49a-4074-9341-b58e89f17e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d87d0695-cae7-497e-8719-3c4c2c8e4f68}, !- Handle
  {1cc23009-f5fc-4fb0-bedb-a3d2d89387b5}, !- Source Object
  2,                                      !- Outlet Port
  {ee43af18-2d96-450f-9976-683031da451f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {000e3865-05cd-40c4-9de3-97959f3e9047}, !- Handle
  {ee43af18-2d96-450f-9976-683031da451f}, !- Source Object
  3,                                      !- Outlet Port
  {8e45433e-c373-4eb2-bf5d-26417c2776f1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a2e3e16d-ce9e-4be8-add1-e7a803e4136b}, !- Handle
  Node 115,                               !- Name
  {7b7f5b40-a394-4bcf-a5a4-8647141ebc33}, !- Inlet Port
  {c0780b5c-6723-4b8c-9e48-480e034a511d}; !- Outlet Port

OS:Connection,
  {7b7f5b40-a394-4bcf-a5a4-8647141ebc33}, !- Handle
  {e4866d17-4993-4a9b-b2da-66a7ead3b465}, !- Source Object
  6,                                      !- Outlet Port
  {a2e3e16d-ce9e-4be8-add1-e7a803e4136b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0780b5c-6723-4b8c-9e48-480e034a511d}, !- Handle
  {a2e3e16d-ce9e-4be8-add1-e7a803e4136b}, !- Source Object
  3,                                      !- Outlet Port
  {202c9745-ed76-49a0-b07a-503646a0dd8c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {da71ed09-f9a8-4300-92d2-37fe400bc0d7}, !- Handle
  {202c9745-ed76-49a0-b07a-503646a0dd8c}, !- Source Object
  3,                                      !- Outlet Port
  {45a818ee-5328-436f-9941-ca42a89c96e5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {124b729a-03d6-41d8-8638-7e83e56afad6}, !- Handle
  Air Terminal Single Duct VAV No Reheat 13, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {161dee23-afc5-4fe9-af14-5f8aa6c1005b}, !- Air Outlet Node Name
  {514586e6-15f7-4b48-a82b-46307548effe}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a770cd4b-ed4f-4795-acbe-98b573217f19}, !- Handle
  Node 116,                               !- Name
  {161dee23-afc5-4fe9-af14-5f8aa6c1005b}, !- Inlet Port
  {2df15a5b-2a19-4933-8832-71d7ae1cb250}; !- Outlet Port

OS:Node,
  {12581a10-9a0d-4671-ba1a-6230cd141295}, !- Handle
  Node 117,                               !- Name
  {bb0839d1-190d-414d-b557-8a062551d0fc}, !- Inlet Port
  {37294b58-caa2-4727-989c-6f17e77acd7a}; !- Outlet Port

OS:Connection,
  {2df15a5b-2a19-4933-8832-71d7ae1cb250}, !- Handle
  {a770cd4b-ed4f-4795-acbe-98b573217f19}, !- Source Object
  3,                                      !- Outlet Port
  {48a359d3-d18b-4c86-b7af-0b689c20e8dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb0839d1-190d-414d-b557-8a062551d0fc}, !- Handle
  {10e3f376-0d29-486b-8f2b-7991872e78e5}, !- Source Object
  2,                                      !- Outlet Port
  {12581a10-9a0d-4671-ba1a-6230cd141295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37294b58-caa2-4727-989c-6f17e77acd7a}, !- Handle
  {12581a10-9a0d-4671-ba1a-6230cd141295}, !- Source Object
  3,                                      !- Outlet Port
  {8e45433e-c373-4eb2-bf5d-26417c2776f1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9bab8d3f-d13f-4ea7-b567-343364bf1a1c}, !- Handle
  Node 118,                               !- Name
  {dc538c75-4e1f-4564-8ca2-7578823a8d2a}, !- Inlet Port
  {514586e6-15f7-4b48-a82b-46307548effe}; !- Outlet Port

OS:Connection,
  {dc538c75-4e1f-4564-8ca2-7578823a8d2a}, !- Handle
  {e4866d17-4993-4a9b-b2da-66a7ead3b465}, !- Source Object
  7,                                      !- Outlet Port
  {9bab8d3f-d13f-4ea7-b567-343364bf1a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {514586e6-15f7-4b48-a82b-46307548effe}, !- Handle
  {9bab8d3f-d13f-4ea7-b567-343364bf1a1c}, !- Source Object
  3,                                      !- Outlet Port
  {124b729a-03d6-41d8-8638-7e83e56afad6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {161dee23-afc5-4fe9-af14-5f8aa6c1005b}, !- Handle
  {124b729a-03d6-41d8-8638-7e83e56afad6}, !- Source Object
  3,                                      !- Outlet Port
  {a770cd4b-ed4f-4795-acbe-98b573217f19}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {62240966-7675-438c-98f5-82afbc67ada9}, !- Handle
  Air Terminal Single Duct VAV No Reheat 14, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {3e3c244e-9a86-498b-b86d-4a4536393e1b}, !- Air Outlet Node Name
  {f0f749fc-59e2-4fe4-9d18-1640544f4134}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {df29d779-2533-4ba7-a5c6-f5fa2c913f13}, !- Handle
  Node 119,                               !- Name
  {3e3c244e-9a86-498b-b86d-4a4536393e1b}, !- Inlet Port
  {37de9b99-9bc2-4912-adca-b98956b2e167}; !- Outlet Port

OS:Node,
  {3c80fcfa-2079-426d-ab91-32308be6839d}, !- Handle
  Node 120,                               !- Name
  {9b62a54f-a833-436a-9c48-3948e11bb776}, !- Inlet Port
  {004be5fc-c825-4a81-a076-4cf9636ce7d8}; !- Outlet Port

OS:Connection,
  {37de9b99-9bc2-4912-adca-b98956b2e167}, !- Handle
  {df29d779-2533-4ba7-a5c6-f5fa2c913f13}, !- Source Object
  3,                                      !- Outlet Port
  {462731c1-1ea0-41f8-8b1c-9ba46e58a4b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b62a54f-a833-436a-9c48-3948e11bb776}, !- Handle
  {f4837712-2687-4b73-851f-dfd63eef107e}, !- Source Object
  2,                                      !- Outlet Port
  {3c80fcfa-2079-426d-ab91-32308be6839d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {004be5fc-c825-4a81-a076-4cf9636ce7d8}, !- Handle
  {3c80fcfa-2079-426d-ab91-32308be6839d}, !- Source Object
  3,                                      !- Outlet Port
  {8e45433e-c373-4eb2-bf5d-26417c2776f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {971c9529-da00-4458-9ed0-297368dc2455}, !- Handle
  Node 121,                               !- Name
  {4b256325-cd40-4629-9772-9c211ec8dffb}, !- Inlet Port
  {f0f749fc-59e2-4fe4-9d18-1640544f4134}; !- Outlet Port

OS:Connection,
  {4b256325-cd40-4629-9772-9c211ec8dffb}, !- Handle
  {e4866d17-4993-4a9b-b2da-66a7ead3b465}, !- Source Object
  8,                                      !- Outlet Port
  {971c9529-da00-4458-9ed0-297368dc2455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0f749fc-59e2-4fe4-9d18-1640544f4134}, !- Handle
  {971c9529-da00-4458-9ed0-297368dc2455}, !- Source Object
  3,                                      !- Outlet Port
  {62240966-7675-438c-98f5-82afbc67ada9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3e3c244e-9a86-498b-b86d-4a4536393e1b}, !- Handle
  {62240966-7675-438c-98f5-82afbc67ada9}, !- Source Object
  3,                                      !- Outlet Port
  {df29d779-2533-4ba7-a5c6-f5fa2c913f13}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {e4071514-3faf-46bf-b9be-baa20fe8acd2}, !- Handle
  Air Terminal Single Duct VAV No Reheat 15, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {b9aee8f3-2134-435a-88cf-f287a0283c1d}, !- Air Outlet Node Name
  {23116e24-6024-495e-872f-534fb2432aaf}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d72f2213-ae18-42c4-863a-98bb5c061827}, !- Handle
  Node 122,                               !- Name
  {b9aee8f3-2134-435a-88cf-f287a0283c1d}, !- Inlet Port
  {7a49927b-44ba-482a-8d75-5cfed23e4fed}; !- Outlet Port

OS:Node,
  {2364dd5a-db72-4ba3-950c-4e8732fd3f65}, !- Handle
  Node 123,                               !- Name
  {71decfe7-d448-4286-90a5-4050131bd7cb}, !- Inlet Port
  {bb0f3b94-5fe9-4cc0-95ba-4ec6d2c4b4be}; !- Outlet Port

OS:Connection,
  {7a49927b-44ba-482a-8d75-5cfed23e4fed}, !- Handle
  {d72f2213-ae18-42c4-863a-98bb5c061827}, !- Source Object
  3,                                      !- Outlet Port
  {c3aca514-85c8-4f9d-a253-67162820567a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71decfe7-d448-4286-90a5-4050131bd7cb}, !- Handle
  {6c06e247-4585-4ee1-bfa8-ae2323997405}, !- Source Object
  2,                                      !- Outlet Port
  {2364dd5a-db72-4ba3-950c-4e8732fd3f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb0f3b94-5fe9-4cc0-95ba-4ec6d2c4b4be}, !- Handle
  {2364dd5a-db72-4ba3-950c-4e8732fd3f65}, !- Source Object
  3,                                      !- Outlet Port
  {8e45433e-c373-4eb2-bf5d-26417c2776f1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d123fefa-aca0-42a8-9b77-e1d72bdc9239}, !- Handle
  Node 124,                               !- Name
  {338ab94e-fb9a-4f8c-bea1-8dc9c4589f83}, !- Inlet Port
  {23116e24-6024-495e-872f-534fb2432aaf}; !- Outlet Port

OS:Connection,
  {338ab94e-fb9a-4f8c-bea1-8dc9c4589f83}, !- Handle
  {e4866d17-4993-4a9b-b2da-66a7ead3b465}, !- Source Object
  9,                                      !- Outlet Port
  {d123fefa-aca0-42a8-9b77-e1d72bdc9239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23116e24-6024-495e-872f-534fb2432aaf}, !- Handle
  {d123fefa-aca0-42a8-9b77-e1d72bdc9239}, !- Source Object
  3,                                      !- Outlet Port
  {e4071514-3faf-46bf-b9be-baa20fe8acd2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b9aee8f3-2134-435a-88cf-f287a0283c1d}, !- Handle
  {e4071514-3faf-46bf-b9be-baa20fe8acd2}, !- Source Object
  3,                                      !- Outlet Port
  {d72f2213-ae18-42c4-863a-98bb5c061827}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0534e6a0-901e-4be4-bf6a-dce091d0129a}, !- Handle
  AEDG Air Loop HVAC Building Story 3,    !- Name
  ,                                       !- Controller List Name
  {9867dc2c-0b68-495f-8b4b-bfdfd35590c7}, !- Availability Schedule
  {16f0a24b-1c45-4e98-8f5d-53a276d2893f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9f1a7c4f-0af5-45c4-acb0-855ca8e28fa4}, !- Supply Side Inlet Node Name
  {cc0192ee-2466-4179-84de-ec91580f9219}, !- Demand Side Outlet Node Name
  {29682ef7-34ba-4831-b665-3ff502625614}, !- Demand Side Inlet Node A
  {32970d04-62ce-41d6-b6d6-d192e4adf96d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9e97f7be-804e-41a4-8857-84922c037c95}, !- Demand Mixer Name
  {059670d2-8a6c-4847-9cc7-14d7e781310e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {12bd09a4-4d4d-4c6b-92b1-d8e14767fcd2}, !- Handle
  Node 125,                               !- Name
  {9f1a7c4f-0af5-45c4-acb0-855ca8e28fa4}, !- Inlet Port
  {3f28531b-2ba0-4ffb-bbd1-95f31bf5cbde}; !- Outlet Port

OS:Node,
  {477be585-9ed0-4ef9-b657-40b4b632830b}, !- Handle
  Node 126,                               !- Name
  {2c073b16-9b2e-4424-8720-5da52db79688}, !- Inlet Port
  {32970d04-62ce-41d6-b6d6-d192e4adf96d}; !- Outlet Port

OS:Connection,
  {9f1a7c4f-0af5-45c4-acb0-855ca8e28fa4}, !- Handle
  {0534e6a0-901e-4be4-bf6a-dce091d0129a}, !- Source Object
  9,                                      !- Outlet Port
  {12bd09a4-4d4d-4c6b-92b1-d8e14767fcd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32970d04-62ce-41d6-b6d6-d192e4adf96d}, !- Handle
  {477be585-9ed0-4ef9-b657-40b4b632830b}, !- Source Object
  3,                                      !- Outlet Port
  {0534e6a0-901e-4be4-bf6a-dce091d0129a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fda87cc6-fb63-427c-a536-4b39f6a37051}, !- Handle
  Node 127,                               !- Name
  {29682ef7-34ba-4831-b665-3ff502625614}, !- Inlet Port
  {7ce59895-22b4-433a-bcc0-e5158681cfcc}; !- Outlet Port

OS:Node,
  {b13438f5-b767-492e-8b46-29256fa1c9c5}, !- Handle
  Node 128,                               !- Name
  {9491f2af-9535-41af-9ac4-4aa81eac8bb8}, !- Inlet Port
  {cc0192ee-2466-4179-84de-ec91580f9219}; !- Outlet Port

OS:Node,
  {9a387eb2-bef2-43a0-b098-ba9011f79624}, !- Handle
  Node 129,                               !- Name
  {7637a7f8-2691-461e-9230-cfcc064cd9ed}, !- Inlet Port
  {4f436155-341a-45b2-8bbd-759a74a8f022}; !- Outlet Port

OS:Connection,
  {29682ef7-34ba-4831-b665-3ff502625614}, !- Handle
  {0534e6a0-901e-4be4-bf6a-dce091d0129a}, !- Source Object
  11,                                     !- Outlet Port
  {fda87cc6-fb63-427c-a536-4b39f6a37051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc0192ee-2466-4179-84de-ec91580f9219}, !- Handle
  {b13438f5-b767-492e-8b46-29256fa1c9c5}, !- Source Object
  3,                                      !- Outlet Port
  {0534e6a0-901e-4be4-bf6a-dce091d0129a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {059670d2-8a6c-4847-9cc7-14d7e781310e}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {7ce59895-22b4-433a-bcc0-e5158681cfcc}, !- Inlet Node Name
  {ab5a80b3-20fb-47c2-a1be-b4c2a624768d}, !- Outlet Node Name 1
  {c04e88e4-130c-4eb4-9235-057344cf06e1}, !- Outlet Node Name 2
  {039ba07d-6483-46f6-813b-7764b24431f7}, !- Outlet Node Name 3
  {0d921a78-013d-4127-97da-100951d0f990}, !- Outlet Node Name 4
  {1c5d7247-b450-4442-b962-b5dd4f1031a8}, !- Outlet Node Name 5
  {67b5a305-ed9e-4e18-bf3b-8d2aa166af21}, !- Outlet Node Name 6
  {4ac102d1-c8cc-4dce-8316-bb3c6aeb87fa}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {9e97f7be-804e-41a4-8857-84922c037c95}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {9491f2af-9535-41af-9ac4-4aa81eac8bb8}, !- Outlet Node Name
  {e94a9d4b-92f1-4a9b-abb0-e264a86ace37}, !- Inlet Node Name 1
  {6c15eafa-0249-405c-98e3-2b7e63c66f53}, !- Inlet Node Name 2
  {bf14e27c-e00e-45fa-9a77-efe48e133f15}, !- Inlet Node Name 3
  {b6b62706-a6c7-440b-853b-7a3cb5cc606a}, !- Inlet Node Name 4
  {f8af66c7-4703-4ee8-94c5-804dd0290531}, !- Inlet Node Name 5
  {56f80219-8ff6-4f3f-83d1-f0a722eade34}, !- Inlet Node Name 6
  {86e2854a-427f-4bb6-b1d7-bca53e4a77fe}; !- Inlet Node Name 7

OS:Connection,
  {7ce59895-22b4-433a-bcc0-e5158681cfcc}, !- Handle
  {fda87cc6-fb63-427c-a536-4b39f6a37051}, !- Source Object
  3,                                      !- Outlet Port
  {059670d2-8a6c-4847-9cc7-14d7e781310e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9491f2af-9535-41af-9ac4-4aa81eac8bb8}, !- Handle
  {9e97f7be-804e-41a4-8857-84922c037c95}, !- Source Object
  2,                                      !- Outlet Port
  {b13438f5-b767-492e-8b46-29256fa1c9c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {05a115b3-0e25-4684-8813-6d64ccb29974}, !- Handle
  {0534e6a0-901e-4be4-bf6a-dce091d0129a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {16f0a24b-1c45-4e98-8f5d-53a276d2893f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {af7aad6b-d7c6-4f2a-819c-409bb35f83c8}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {747ec2fa-0316-4169-95f2-7f95ebe1a609}, !- Handle
  Fan Variable Volume 4,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.69,                                   !- Fan Total Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6b7e1792-c262-46f9-a619-7dd08c8ac718}, !- Air Inlet Node Name
  {2c073b16-9b2e-4424-8720-5da52db79688}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {24c5a7ba-e6f6-45bf-aa44-c88a19a1224f}, !- Handle
  Coil Heating Water 4,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4ecb4001-f8f5-4c20-ac8f-6387933d240b}, !- Water Inlet Node Name
  {df5ae4bb-40ca-4ae4-8c4d-5cf4b6a03755}, !- Water Outlet Node Name
  {b270c457-77ca-490b-a89b-265b47e4c900}, !- Air Inlet Node Name
  {862c1997-6a96-4c53-b293-f1ec7a9d6aba}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {f75b7153-cb39-45e2-9f99-e3bd0e914815}, !- Handle
  Coil Cooling Water 4,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a28f2591-d20c-473d-8cff-802eb1edcc66}, !- Water Inlet Node Name
  {a34da847-b2d3-40c5-9b9c-9c7da47086f5}, !- Water Outlet Node Name
  {aacc27f6-5b2c-47b8-857f-cd05169ebbb7}, !- Air Inlet Node Name
  {ea4089ea-83da-40c9-89dd-54414a43efe3}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {753c2c35-ae3c-4308-967e-051e0c2e24d8}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {822f8d44-6f3f-4b5b-bc30-07e206e6e538}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f962655c-c80f-4a23-97a1-b178fa825d6c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f962655c-c80f-4a23-97a1-b178fa825d6c}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AvailabilityManager:NightCycle,
  {af7aad6b-d7c6-4f2a-819c-409bb35f83c8}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8d8857ef-211d-4f55-abbb-4ceb58e8996b}, !- Control Zone or Zone List Name
  {70bf0c3a-ea41-421b-9fe8-1dbabb7a5d30}, !- Cooling Control Zone or Zone List Name
  {bceb5bb2-dda4-4b20-803d-29e70b380db6}, !- Heating Control Zone or Zone List Name
  {d21aafde-b1cc-48ac-9eae-1e238ce8450e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8d8857ef-211d-4f55-abbb-4ceb58e8996b}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {70bf0c3a-ea41-421b-9fe8-1dbabb7a5d30}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bceb5bb2-dda4-4b20-803d-29e70b380db6}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d21aafde-b1cc-48ac-9eae-1e238ce8450e}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {6e21f326-5c4b-42a5-830a-d1332f981edb}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {753c2c35-ae3c-4308-967e-051e0c2e24d8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6d396488-d427-496b-9930-fafa53cafdff}, !- Mixed Air Node Name
  {c17b6bd6-4738-4462-9a92-c6943b77cb77}, !- Outdoor Air Stream Node Name
  {f8a0e1e6-47d3-4653-ade3-1f5f213ad254}, !- Relief Air Stream Node Name
  {3f28531b-2ba0-4ffb-bbd1-95f31bf5cbde}; !- Return Air Stream Node Name

OS:Node,
  {828bd5ca-d14c-4a49-b57a-a92d66504bbc}, !- Handle
  Node 130,                               !- Name
  ,                                       !- Inlet Port
  {9a680c32-757a-4c2d-9bb5-c84c0dc2ce65}; !- Outlet Port

OS:Node,
  {07835c51-ac91-46f7-85aa-2c883e7fafda}, !- Handle
  Node 131,                               !- Name
  {2cd9cb9d-f575-47e3-a4f9-e116dc7a8227}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fa8050b5-d410-4a46-afd6-5b3f51ace6e4}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 4, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9a680c32-757a-4c2d-9bb5-c84c0dc2ce65}, !- Supply Air Inlet Node
  {1e016e50-986a-4d87-9018-1b00951dae45}, !- Supply Air Outlet Node
  {0fd94954-7e93-4794-bfcb-dde035849f34}, !- Exhaust Air Inlet Node
  {2cd9cb9d-f575-47e3-a4f9-e116dc7a8227}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -12.2,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:SetpointManager:OutdoorAirReset,
  {456327ae-09ff-44b4-8bd0-01e88a104ecc}, !- Handle
  Setpoint Manager Outdoor Air Reset 4,   !- Name
  Temperature,                            !- Control Variable
  15.6,                                   !- Setpoint at Outdoor Low Temperature {C}
  14.4,                                   !- Outdoor Low Temperature {C}
  12.8,                                   !- Setpoint at Outdoor High Temperature {C}
  21.1,                                   !- Outdoor High Temperature {C}
  {477be585-9ed0-4ef9-b657-40b4b632830b}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Connection,
  {2c073b16-9b2e-4424-8720-5da52db79688}, !- Handle
  {747ec2fa-0316-4169-95f2-7f95ebe1a609}, !- Source Object
  17,                                     !- Outlet Port
  {477be585-9ed0-4ef9-b657-40b4b632830b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16c2da62-ff1b-43ea-aa22-a94097bdc371}, !- Handle
  Node 132,                               !- Name
  {862c1997-6a96-4c53-b293-f1ec7a9d6aba}, !- Inlet Port
  {6b7e1792-c262-46f9-a619-7dd08c8ac718}; !- Outlet Port

OS:Connection,
  {862c1997-6a96-4c53-b293-f1ec7a9d6aba}, !- Handle
  {24c5a7ba-e6f6-45bf-aa44-c88a19a1224f}, !- Source Object
  8,                                      !- Outlet Port
  {16c2da62-ff1b-43ea-aa22-a94097bdc371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b7e1792-c262-46f9-a619-7dd08c8ac718}, !- Handle
  {16c2da62-ff1b-43ea-aa22-a94097bdc371}, !- Source Object
  3,                                      !- Outlet Port
  {747ec2fa-0316-4169-95f2-7f95ebe1a609}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {208dc3e9-bde6-4f6b-b1ec-8e2bb672f562}, !- Handle
  Node 133,                               !- Name
  {51b8b9c9-8211-453e-a8e3-12f3cb3be2a2}, !- Inlet Port
  {4ecb4001-f8f5-4c20-ac8f-6387933d240b}; !- Outlet Port

OS:Connection,
  {51b8b9c9-8211-453e-a8e3-12f3cb3be2a2}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  7,                                      !- Outlet Port
  {208dc3e9-bde6-4f6b-b1ec-8e2bb672f562}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4473bc52-ae4b-4caf-b993-73e340f20b57}, !- Handle
  Node 134,                               !- Name
  {df5ae4bb-40ca-4ae4-8c4d-5cf4b6a03755}, !- Inlet Port
  {f63668c4-e01f-49c2-b751-0efb9646ec6e}; !- Outlet Port

OS:Connection,
  {4ecb4001-f8f5-4c20-ac8f-6387933d240b}, !- Handle
  {208dc3e9-bde6-4f6b-b1ec-8e2bb672f562}, !- Source Object
  3,                                      !- Outlet Port
  {24c5a7ba-e6f6-45bf-aa44-c88a19a1224f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df5ae4bb-40ca-4ae4-8c4d-5cf4b6a03755}, !- Handle
  {24c5a7ba-e6f6-45bf-aa44-c88a19a1224f}, !- Source Object
  6,                                      !- Outlet Port
  {4473bc52-ae4b-4caf-b993-73e340f20b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f63668c4-e01f-49c2-b751-0efb9646ec6e}, !- Handle
  {4473bc52-ae4b-4caf-b993-73e340f20b57}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {179f2a04-e65c-4230-b7a7-cb2691536d52}, !- Handle
  Controller Water Coil 7,                !- Name
  {24c5a7ba-e6f6-45bf-aa44-c88a19a1224f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6840e769-7ec8-4167-aae3-464939a6b982}, !- Handle
  Node 135,                               !- Name
  {ea4089ea-83da-40c9-89dd-54414a43efe3}, !- Inlet Port
  {b270c457-77ca-490b-a89b-265b47e4c900}; !- Outlet Port

OS:Connection,
  {ea4089ea-83da-40c9-89dd-54414a43efe3}, !- Handle
  {f75b7153-cb39-45e2-9f99-e3bd0e914815}, !- Source Object
  13,                                     !- Outlet Port
  {6840e769-7ec8-4167-aae3-464939a6b982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b270c457-77ca-490b-a89b-265b47e4c900}, !- Handle
  {6840e769-7ec8-4167-aae3-464939a6b982}, !- Source Object
  3,                                      !- Outlet Port
  {24c5a7ba-e6f6-45bf-aa44-c88a19a1224f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d665191a-b434-4d55-8cdc-91dbcd46ced6}, !- Handle
  Node 136,                               !- Name
  {08b34eb3-1153-4e28-b9e9-f64ea19d42de}, !- Inlet Port
  {a28f2591-d20c-473d-8cff-802eb1edcc66}; !- Outlet Port

OS:Connection,
  {08b34eb3-1153-4e28-b9e9-f64ea19d42de}, !- Handle
  {a5135854-71e4-4954-9092-492748d79d84}, !- Source Object
  7,                                      !- Outlet Port
  {d665191a-b434-4d55-8cdc-91dbcd46ced6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68cfcdc5-ce46-4ed5-90bd-66773fae9a6f}, !- Handle
  Node 137,                               !- Name
  {a34da847-b2d3-40c5-9b9c-9c7da47086f5}, !- Inlet Port
  {b0b83827-5780-4486-912a-027111b0ff99}; !- Outlet Port

OS:Connection,
  {a28f2591-d20c-473d-8cff-802eb1edcc66}, !- Handle
  {d665191a-b434-4d55-8cdc-91dbcd46ced6}, !- Source Object
  3,                                      !- Outlet Port
  {f75b7153-cb39-45e2-9f99-e3bd0e914815}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a34da847-b2d3-40c5-9b9c-9c7da47086f5}, !- Handle
  {f75b7153-cb39-45e2-9f99-e3bd0e914815}, !- Source Object
  11,                                     !- Outlet Port
  {68cfcdc5-ce46-4ed5-90bd-66773fae9a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b83827-5780-4486-912a-027111b0ff99}, !- Handle
  {68cfcdc5-ce46-4ed5-90bd-66773fae9a6f}, !- Source Object
  3,                                      !- Outlet Port
  {1727a433-36f2-46ad-b360-734a1f4a5294}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {95698dac-cb0d-431b-9d71-ed2b28118ef9}, !- Handle
  Controller Water Coil 8,                !- Name
  {f75b7153-cb39-45e2-9f99-e3bd0e914815}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {3567a755-7921-47a7-a4b5-9e9139b93ae2}, !- Handle
  Node 138,                               !- Name
  {6d396488-d427-496b-9930-fafa53cafdff}, !- Inlet Port
  {aacc27f6-5b2c-47b8-857f-cd05169ebbb7}; !- Outlet Port

OS:Connection,
  {3f28531b-2ba0-4ffb-bbd1-95f31bf5cbde}, !- Handle
  {12bd09a4-4d4d-4c6b-92b1-d8e14767fcd2}, !- Source Object
  3,                                      !- Outlet Port
  {6e21f326-5c4b-42a5-830a-d1332f981edb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6d396488-d427-496b-9930-fafa53cafdff}, !- Handle
  {6e21f326-5c4b-42a5-830a-d1332f981edb}, !- Source Object
  5,                                      !- Outlet Port
  {3567a755-7921-47a7-a4b5-9e9139b93ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aacc27f6-5b2c-47b8-857f-cd05169ebbb7}, !- Handle
  {3567a755-7921-47a7-a4b5-9e9139b93ae2}, !- Source Object
  3,                                      !- Outlet Port
  {f75b7153-cb39-45e2-9f99-e3bd0e914815}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {013eb71c-f38e-42a2-98e0-57c0ceb139d4}, !- Handle
  Node 140,                               !- Name
  {1e016e50-986a-4d87-9018-1b00951dae45}, !- Inlet Port
  {c17b6bd6-4738-4462-9a92-c6943b77cb77}; !- Outlet Port

OS:Connection,
  {9a680c32-757a-4c2d-9bb5-c84c0dc2ce65}, !- Handle
  {828bd5ca-d14c-4a49-b57a-a92d66504bbc}, !- Source Object
  3,                                      !- Outlet Port
  {fa8050b5-d410-4a46-afd6-5b3f51ace6e4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1e016e50-986a-4d87-9018-1b00951dae45}, !- Handle
  {fa8050b5-d410-4a46-afd6-5b3f51ace6e4}, !- Source Object
  13,                                     !- Outlet Port
  {013eb71c-f38e-42a2-98e0-57c0ceb139d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c17b6bd6-4738-4462-9a92-c6943b77cb77}, !- Handle
  {013eb71c-f38e-42a2-98e0-57c0ceb139d4}, !- Source Object
  3,                                      !- Outlet Port
  {6e21f326-5c4b-42a5-830a-d1332f981edb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7d77f30-1e15-40a7-baf8-8997110c09d9}, !- Handle
  Node 141,                               !- Name
  {f8a0e1e6-47d3-4653-ade3-1f5f213ad254}, !- Inlet Port
  {0fd94954-7e93-4794-bfcb-dde035849f34}; !- Outlet Port

OS:Connection,
  {f8a0e1e6-47d3-4653-ade3-1f5f213ad254}, !- Handle
  {6e21f326-5c4b-42a5-830a-d1332f981edb}, !- Source Object
  7,                                      !- Outlet Port
  {a7d77f30-1e15-40a7-baf8-8997110c09d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd94954-7e93-4794-bfcb-dde035849f34}, !- Handle
  {a7d77f30-1e15-40a7-baf8-8997110c09d9}, !- Source Object
  3,                                      !- Outlet Port
  {fa8050b5-d410-4a46-afd6-5b3f51ace6e4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2cd9cb9d-f575-47e3-a4f9-e116dc7a8227}, !- Handle
  {fa8050b5-d410-4a46-afd6-5b3f51ace6e4}, !- Source Object
  15,                                     !- Outlet Port
  {07835c51-ac91-46f7-85aa-2c883e7fafda}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {be9d557b-9ba0-4e6c-a6d9-6b64fa383d66}, !- Handle
  Air Terminal Single Duct VAV No Reheat 16, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {7637a7f8-2691-461e-9230-cfcc064cd9ed}, !- Air Outlet Node Name
  {f0c22584-1298-4404-a12f-ecc40e0d7b68}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cf2980b8-48ba-48e8-906d-d4cdb5105470}, !- Handle
  Node 139,                               !- Name
  {59facb88-84c1-4c77-ba98-a0704818bb41}, !- Inlet Port
  {e94a9d4b-92f1-4a9b-abb0-e264a86ace37}; !- Outlet Port

OS:Connection,
  {4f436155-341a-45b2-8bbd-759a74a8f022}, !- Handle
  {9a387eb2-bef2-43a0-b098-ba9011f79624}, !- Source Object
  3,                                      !- Outlet Port
  {9c11fa2e-e9a8-447a-8261-c7a565fc62d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59facb88-84c1-4c77-ba98-a0704818bb41}, !- Handle
  {d6894f0a-2df0-4be5-bb3d-6244390fc8e9}, !- Source Object
  2,                                      !- Outlet Port
  {cf2980b8-48ba-48e8-906d-d4cdb5105470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e94a9d4b-92f1-4a9b-abb0-e264a86ace37}, !- Handle
  {cf2980b8-48ba-48e8-906d-d4cdb5105470}, !- Source Object
  3,                                      !- Outlet Port
  {9e97f7be-804e-41a4-8857-84922c037c95}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ba85470d-5743-4f27-b6ce-044e00b7d91b}, !- Handle
  Node 142,                               !- Name
  {ab5a80b3-20fb-47c2-a1be-b4c2a624768d}, !- Inlet Port
  {f0c22584-1298-4404-a12f-ecc40e0d7b68}; !- Outlet Port

OS:Connection,
  {ab5a80b3-20fb-47c2-a1be-b4c2a624768d}, !- Handle
  {059670d2-8a6c-4847-9cc7-14d7e781310e}, !- Source Object
  3,                                      !- Outlet Port
  {ba85470d-5743-4f27-b6ce-044e00b7d91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c22584-1298-4404-a12f-ecc40e0d7b68}, !- Handle
  {ba85470d-5743-4f27-b6ce-044e00b7d91b}, !- Source Object
  3,                                      !- Outlet Port
  {be9d557b-9ba0-4e6c-a6d9-6b64fa383d66}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7637a7f8-2691-461e-9230-cfcc064cd9ed}, !- Handle
  {be9d557b-9ba0-4e6c-a6d9-6b64fa383d66}, !- Source Object
  3,                                      !- Outlet Port
  {9a387eb2-bef2-43a0-b098-ba9011f79624}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {bdcc24af-138b-4386-8f6f-fbee27b6250a}, !- Handle
  Air Terminal Single Duct VAV No Reheat 17, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {3f0aeff4-e33e-4bd1-85d4-963fa6a844aa}, !- Air Outlet Node Name
  {9c8eff7e-15a5-4e52-8970-6e3f69011a84}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e3663283-afac-4286-9349-46d0c61b1f33}, !- Handle
  Node 143,                               !- Name
  {3f0aeff4-e33e-4bd1-85d4-963fa6a844aa}, !- Inlet Port
  {5e54b00d-7a65-48b5-b5e2-99baa9102711}; !- Outlet Port

OS:Node,
  {fc93b577-c503-4f38-a906-0736f53878f3}, !- Handle
  Node 144,                               !- Name
  {9afcf1ae-d935-4c7d-bfd2-e21bfdb8102d}, !- Inlet Port
  {6c15eafa-0249-405c-98e3-2b7e63c66f53}; !- Outlet Port

OS:Connection,
  {5e54b00d-7a65-48b5-b5e2-99baa9102711}, !- Handle
  {e3663283-afac-4286-9349-46d0c61b1f33}, !- Source Object
  3,                                      !- Outlet Port
  {ec6a37de-65c1-4ce8-9849-a6bfb2c40fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9afcf1ae-d935-4c7d-bfd2-e21bfdb8102d}, !- Handle
  {3632293f-1ee7-4661-bbcd-f54359d41b8e}, !- Source Object
  2,                                      !- Outlet Port
  {fc93b577-c503-4f38-a906-0736f53878f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c15eafa-0249-405c-98e3-2b7e63c66f53}, !- Handle
  {fc93b577-c503-4f38-a906-0736f53878f3}, !- Source Object
  3,                                      !- Outlet Port
  {9e97f7be-804e-41a4-8857-84922c037c95}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {fce3c6d5-5ce9-409c-87e3-6454a26a212a}, !- Handle
  Node 145,                               !- Name
  {c04e88e4-130c-4eb4-9235-057344cf06e1}, !- Inlet Port
  {9c8eff7e-15a5-4e52-8970-6e3f69011a84}; !- Outlet Port

OS:Connection,
  {c04e88e4-130c-4eb4-9235-057344cf06e1}, !- Handle
  {059670d2-8a6c-4847-9cc7-14d7e781310e}, !- Source Object
  4,                                      !- Outlet Port
  {fce3c6d5-5ce9-409c-87e3-6454a26a212a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c8eff7e-15a5-4e52-8970-6e3f69011a84}, !- Handle
  {fce3c6d5-5ce9-409c-87e3-6454a26a212a}, !- Source Object
  3,                                      !- Outlet Port
  {bdcc24af-138b-4386-8f6f-fbee27b6250a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3f0aeff4-e33e-4bd1-85d4-963fa6a844aa}, !- Handle
  {bdcc24af-138b-4386-8f6f-fbee27b6250a}, !- Source Object
  3,                                      !- Outlet Port
  {e3663283-afac-4286-9349-46d0c61b1f33}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {08b36be2-a556-464a-9c5f-0e0f141eb229}, !- Handle
  Air Terminal Single Duct VAV No Reheat 18, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {f56ff88e-c519-4c1d-9acf-b5a7a81c54ef}, !- Air Outlet Node Name
  {2e5ba3f5-9ca2-4084-b8e2-8e8eb9f86b48}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3366a8cb-0abd-4a88-b56d-d91b24086dff}, !- Handle
  Node 146,                               !- Name
  {f56ff88e-c519-4c1d-9acf-b5a7a81c54ef}, !- Inlet Port
  {a21f75bb-d07c-4bd4-9477-ba4533d5b3cc}; !- Outlet Port

OS:Node,
  {2cf529cc-ebfa-4efd-ab00-15f4cfdb0e2c}, !- Handle
  Node 147,                               !- Name
  {06785814-217a-4d36-8c62-1ed3ac3d2395}, !- Inlet Port
  {bf14e27c-e00e-45fa-9a77-efe48e133f15}; !- Outlet Port

OS:Connection,
  {a21f75bb-d07c-4bd4-9477-ba4533d5b3cc}, !- Handle
  {3366a8cb-0abd-4a88-b56d-d91b24086dff}, !- Source Object
  3,                                      !- Outlet Port
  {c0e4f61d-f3ea-4530-ad6b-6fa2a17c3fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06785814-217a-4d36-8c62-1ed3ac3d2395}, !- Handle
  {a4f53ba6-7aa2-4ed4-b8cb-b7bae1942878}, !- Source Object
  2,                                      !- Outlet Port
  {2cf529cc-ebfa-4efd-ab00-15f4cfdb0e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf14e27c-e00e-45fa-9a77-efe48e133f15}, !- Handle
  {2cf529cc-ebfa-4efd-ab00-15f4cfdb0e2c}, !- Source Object
  3,                                      !- Outlet Port
  {9e97f7be-804e-41a4-8857-84922c037c95}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {56596d69-5635-40a3-87f0-9a07ace4b650}, !- Handle
  Node 148,                               !- Name
  {039ba07d-6483-46f6-813b-7764b24431f7}, !- Inlet Port
  {2e5ba3f5-9ca2-4084-b8e2-8e8eb9f86b48}; !- Outlet Port

OS:Connection,
  {039ba07d-6483-46f6-813b-7764b24431f7}, !- Handle
  {059670d2-8a6c-4847-9cc7-14d7e781310e}, !- Source Object
  5,                                      !- Outlet Port
  {56596d69-5635-40a3-87f0-9a07ace4b650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5ba3f5-9ca2-4084-b8e2-8e8eb9f86b48}, !- Handle
  {56596d69-5635-40a3-87f0-9a07ace4b650}, !- Source Object
  3,                                      !- Outlet Port
  {08b36be2-a556-464a-9c5f-0e0f141eb229}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f56ff88e-c519-4c1d-9acf-b5a7a81c54ef}, !- Handle
  {08b36be2-a556-464a-9c5f-0e0f141eb229}, !- Source Object
  3,                                      !- Outlet Port
  {3366a8cb-0abd-4a88-b56d-d91b24086dff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {20744fa8-aafd-4a94-9773-57f1e46fa397}, !- Handle
  Air Terminal Single Duct VAV No Reheat 19, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {3ac3caa0-d29e-46e0-bde2-e8838c17f064}, !- Air Outlet Node Name
  {79b6ed87-1e1f-4a95-bbe0-5a3146b84278}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea0e2dc9-b463-43f3-932e-e5d2ed669520}, !- Handle
  Node 149,                               !- Name
  {3ac3caa0-d29e-46e0-bde2-e8838c17f064}, !- Inlet Port
  {05322a8f-daf3-46c2-b6a4-776b74618196}; !- Outlet Port

OS:Node,
  {678967a2-aacc-472a-96ce-6ee952cfe500}, !- Handle
  Node 150,                               !- Name
  {cac1a74c-0d4f-4578-a608-7a7e6070c3fb}, !- Inlet Port
  {b6b62706-a6c7-440b-853b-7a3cb5cc606a}; !- Outlet Port

OS:Connection,
  {05322a8f-daf3-46c2-b6a4-776b74618196}, !- Handle
  {ea0e2dc9-b463-43f3-932e-e5d2ed669520}, !- Source Object
  3,                                      !- Outlet Port
  {d061ef5a-4a35-4bfd-aa32-5ca9329bc33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cac1a74c-0d4f-4578-a608-7a7e6070c3fb}, !- Handle
  {3ff59ab9-ff6c-4894-bae1-58c3cc2f4229}, !- Source Object
  2,                                      !- Outlet Port
  {678967a2-aacc-472a-96ce-6ee952cfe500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6b62706-a6c7-440b-853b-7a3cb5cc606a}, !- Handle
  {678967a2-aacc-472a-96ce-6ee952cfe500}, !- Source Object
  3,                                      !- Outlet Port
  {9e97f7be-804e-41a4-8857-84922c037c95}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {51a91c08-be1c-43c9-a542-32bf0083340c}, !- Handle
  Node 151,                               !- Name
  {0d921a78-013d-4127-97da-100951d0f990}, !- Inlet Port
  {79b6ed87-1e1f-4a95-bbe0-5a3146b84278}; !- Outlet Port

OS:Connection,
  {0d921a78-013d-4127-97da-100951d0f990}, !- Handle
  {059670d2-8a6c-4847-9cc7-14d7e781310e}, !- Source Object
  6,                                      !- Outlet Port
  {51a91c08-be1c-43c9-a542-32bf0083340c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b6ed87-1e1f-4a95-bbe0-5a3146b84278}, !- Handle
  {51a91c08-be1c-43c9-a542-32bf0083340c}, !- Source Object
  3,                                      !- Outlet Port
  {20744fa8-aafd-4a94-9773-57f1e46fa397}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3ac3caa0-d29e-46e0-bde2-e8838c17f064}, !- Handle
  {20744fa8-aafd-4a94-9773-57f1e46fa397}, !- Source Object
  3,                                      !- Outlet Port
  {ea0e2dc9-b463-43f3-932e-e5d2ed669520}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {6967217e-a8a5-4730-965a-92d5a43eec19}, !- Handle
  Air Terminal Single Duct VAV No Reheat 20, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {9c08d269-1b38-4015-bf55-d451ba0be11a}, !- Air Outlet Node Name
  {04d85cd7-0bdb-4db6-a61a-c70667cd3fde}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {24334dfb-034a-4dd7-8c8e-57e24df8ce7c}, !- Handle
  Node 152,                               !- Name
  {9c08d269-1b38-4015-bf55-d451ba0be11a}, !- Inlet Port
  {47f81676-79c5-424d-a15f-9744fcff4646}; !- Outlet Port

OS:Node,
  {5a78c689-6850-41f0-8dd2-c9143b0be187}, !- Handle
  Node 153,                               !- Name
  {48c64a42-1b81-4899-b405-3480df920c8e}, !- Inlet Port
  {f8af66c7-4703-4ee8-94c5-804dd0290531}; !- Outlet Port

OS:Connection,
  {47f81676-79c5-424d-a15f-9744fcff4646}, !- Handle
  {24334dfb-034a-4dd7-8c8e-57e24df8ce7c}, !- Source Object
  3,                                      !- Outlet Port
  {c9d596c9-76e2-402b-8b7c-d6a79cfe8842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48c64a42-1b81-4899-b405-3480df920c8e}, !- Handle
  {795cdf7d-60a8-4658-acaf-7efeebc9bfef}, !- Source Object
  2,                                      !- Outlet Port
  {5a78c689-6850-41f0-8dd2-c9143b0be187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8af66c7-4703-4ee8-94c5-804dd0290531}, !- Handle
  {5a78c689-6850-41f0-8dd2-c9143b0be187}, !- Source Object
  3,                                      !- Outlet Port
  {9e97f7be-804e-41a4-8857-84922c037c95}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {051a8a6a-23e7-4b7a-8dd7-7dd2058168d7}, !- Handle
  Node 154,                               !- Name
  {1c5d7247-b450-4442-b962-b5dd4f1031a8}, !- Inlet Port
  {04d85cd7-0bdb-4db6-a61a-c70667cd3fde}; !- Outlet Port

OS:Connection,
  {1c5d7247-b450-4442-b962-b5dd4f1031a8}, !- Handle
  {059670d2-8a6c-4847-9cc7-14d7e781310e}, !- Source Object
  7,                                      !- Outlet Port
  {051a8a6a-23e7-4b7a-8dd7-7dd2058168d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04d85cd7-0bdb-4db6-a61a-c70667cd3fde}, !- Handle
  {051a8a6a-23e7-4b7a-8dd7-7dd2058168d7}, !- Source Object
  3,                                      !- Outlet Port
  {6967217e-a8a5-4730-965a-92d5a43eec19}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9c08d269-1b38-4015-bf55-d451ba0be11a}, !- Handle
  {6967217e-a8a5-4730-965a-92d5a43eec19}, !- Source Object
  3,                                      !- Outlet Port
  {24334dfb-034a-4dd7-8c8e-57e24df8ce7c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {c679f828-d3f9-48b2-926e-7cc2bafe228d}, !- Handle
  Air Terminal Single Duct VAV No Reheat 21, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {a6f64f4c-eccd-49aa-86d2-6ade53d34403}, !- Air Outlet Node Name
  {e549abe7-dbab-47ae-abc6-697bcd4cd0d0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a4d26219-3b20-4621-9c97-df5560230879}, !- Handle
  Node 155,                               !- Name
  {a6f64f4c-eccd-49aa-86d2-6ade53d34403}, !- Inlet Port
  {e11a1a7a-43d2-4879-8c5f-1347ac0b4b3d}; !- Outlet Port

OS:Node,
  {870a7e04-ebb5-4c22-a05a-9b87384dc6df}, !- Handle
  Node 156,                               !- Name
  {0c540761-8b9b-42c4-ad31-3ba49c3a8bf4}, !- Inlet Port
  {56f80219-8ff6-4f3f-83d1-f0a722eade34}; !- Outlet Port

OS:Connection,
  {e11a1a7a-43d2-4879-8c5f-1347ac0b4b3d}, !- Handle
  {a4d26219-3b20-4621-9c97-df5560230879}, !- Source Object
  3,                                      !- Outlet Port
  {31bd9704-8849-4a8b-b416-33d3cee5d4a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c540761-8b9b-42c4-ad31-3ba49c3a8bf4}, !- Handle
  {3abfb3d6-733a-4c87-999b-23129689ea2e}, !- Source Object
  2,                                      !- Outlet Port
  {870a7e04-ebb5-4c22-a05a-9b87384dc6df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56f80219-8ff6-4f3f-83d1-f0a722eade34}, !- Handle
  {870a7e04-ebb5-4c22-a05a-9b87384dc6df}, !- Source Object
  3,                                      !- Outlet Port
  {9e97f7be-804e-41a4-8857-84922c037c95}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b5d0de44-1d5c-40e8-9545-537b72906df6}, !- Handle
  Node 157,                               !- Name
  {67b5a305-ed9e-4e18-bf3b-8d2aa166af21}, !- Inlet Port
  {e549abe7-dbab-47ae-abc6-697bcd4cd0d0}; !- Outlet Port

OS:Connection,
  {67b5a305-ed9e-4e18-bf3b-8d2aa166af21}, !- Handle
  {059670d2-8a6c-4847-9cc7-14d7e781310e}, !- Source Object
  8,                                      !- Outlet Port
  {b5d0de44-1d5c-40e8-9545-537b72906df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e549abe7-dbab-47ae-abc6-697bcd4cd0d0}, !- Handle
  {b5d0de44-1d5c-40e8-9545-537b72906df6}, !- Source Object
  3,                                      !- Outlet Port
  {c679f828-d3f9-48b2-926e-7cc2bafe228d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a6f64f4c-eccd-49aa-86d2-6ade53d34403}, !- Handle
  {c679f828-d3f9-48b2-926e-7cc2bafe228d}, !- Source Object
  3,                                      !- Outlet Port
  {a4d26219-3b20-4621-9c97-df5560230879}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {4c31d31f-7319-46f5-ad7d-40f805bcb929}, !- Handle
  Air Terminal Single Duct VAV No Reheat 22, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {99b0efd5-c7b8-4502-9e6a-ee02c3ab2964}, !- Air Outlet Node Name
  {ef599408-177e-4ca0-a0c6-e21ed3b739e8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {363acaac-443e-44ef-805f-5ec328c2032b}, !- Handle
  Node 158,                               !- Name
  {99b0efd5-c7b8-4502-9e6a-ee02c3ab2964}, !- Inlet Port
  {154d2ac2-7401-49f8-b3e0-f01cfb96fcbe}; !- Outlet Port

OS:Node,
  {d56ebd4b-15c0-4c06-a337-0093f8c49510}, !- Handle
  Node 159,                               !- Name
  {1c1c1e65-76a5-49f4-9e75-65ae1be89fc6}, !- Inlet Port
  {86e2854a-427f-4bb6-b1d7-bca53e4a77fe}; !- Outlet Port

OS:Connection,
  {154d2ac2-7401-49f8-b3e0-f01cfb96fcbe}, !- Handle
  {363acaac-443e-44ef-805f-5ec328c2032b}, !- Source Object
  3,                                      !- Outlet Port
  {eec52933-d87e-42d0-84e1-f4bf8f8cc8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c1c1e65-76a5-49f4-9e75-65ae1be89fc6}, !- Handle
  {cddda91c-7ed9-415b-8bd0-80b2b198ce6e}, !- Source Object
  2,                                      !- Outlet Port
  {d56ebd4b-15c0-4c06-a337-0093f8c49510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86e2854a-427f-4bb6-b1d7-bca53e4a77fe}, !- Handle
  {d56ebd4b-15c0-4c06-a337-0093f8c49510}, !- Source Object
  3,                                      !- Outlet Port
  {9e97f7be-804e-41a4-8857-84922c037c95}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f61286b0-97d3-4531-949d-5011afe32f34}, !- Handle
  Node 160,                               !- Name
  {4ac102d1-c8cc-4dce-8316-bb3c6aeb87fa}, !- Inlet Port
  {ef599408-177e-4ca0-a0c6-e21ed3b739e8}; !- Outlet Port

OS:Connection,
  {4ac102d1-c8cc-4dce-8316-bb3c6aeb87fa}, !- Handle
  {059670d2-8a6c-4847-9cc7-14d7e781310e}, !- Source Object
  9,                                      !- Outlet Port
  {f61286b0-97d3-4531-949d-5011afe32f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef599408-177e-4ca0-a0c6-e21ed3b739e8}, !- Handle
  {f61286b0-97d3-4531-949d-5011afe32f34}, !- Source Object
  3,                                      !- Outlet Port
  {4c31d31f-7319-46f5-ad7d-40f805bcb929}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {99b0efd5-c7b8-4502-9e6a-ee02c3ab2964}, !- Handle
  {4c31d31f-7319-46f5-ad7d-40f805bcb929}, !- Source Object
  3,                                      !- Outlet Port
  {363acaac-443e-44ef-805f-5ec328c2032b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6847bbe9-760b-4a5a-bfd9-7f5a0057e8db}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3b72cd9e-e2dd-4b66-8688-43abe21fc233}, !- Water Inlet Node Name
  {1af9d6af-ffd1-4a6f-98a5-085d7bb8c50c}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {36986fe1-b984-4755-be87-d696d26a92b1}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {6847bbe9-760b-4a5a-bfd9-7f5a0057e8db}; !- Heating Coil Name

OS:Node,
  {6016eaca-347d-432e-8ee6-05cc253db648}, !- Handle
  Node 161,                               !- Name
  {48113920-26b2-4923-9a17-33a0576f99f4}, !- Inlet Port
  {3b72cd9e-e2dd-4b66-8688-43abe21fc233}; !- Outlet Port

OS:Connection,
  {48113920-26b2-4923-9a17-33a0576f99f4}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  8,                                      !- Outlet Port
  {6016eaca-347d-432e-8ee6-05cc253db648}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3a2aa01-c55f-4299-85d8-f55beb33ef4a}, !- Handle
  Node 162,                               !- Name
  {1af9d6af-ffd1-4a6f-98a5-085d7bb8c50c}, !- Inlet Port
  {95660695-0680-47c6-b364-71d28711bab3}; !- Outlet Port

OS:Connection,
  {3b72cd9e-e2dd-4b66-8688-43abe21fc233}, !- Handle
  {6016eaca-347d-432e-8ee6-05cc253db648}, !- Source Object
  3,                                      !- Outlet Port
  {6847bbe9-760b-4a5a-bfd9-7f5a0057e8db}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1af9d6af-ffd1-4a6f-98a5-085d7bb8c50c}, !- Handle
  {6847bbe9-760b-4a5a-bfd9-7f5a0057e8db}, !- Source Object
  10,                                     !- Outlet Port
  {a3a2aa01-c55f-4299-85d8-f55beb33ef4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95660695-0680-47c6-b364-71d28711bab3}, !- Handle
  {a3a2aa01-c55f-4299-85d8-f55beb33ef4a}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0b0d7c47-9694-4f39-a82a-07e92e526aad}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d69057cb-3a3b-4493-b81b-929e11e86499}, !- Water Inlet Node Name
  {e6beb6d6-3bfd-42af-8a13-b9a29c68c482}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cd4fb422-86b5-4f3a-8820-8f808b27ddc6}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {0b0d7c47-9694-4f39-a82a-07e92e526aad}; !- Heating Coil Name

OS:Node,
  {aba77c28-ba6c-48b6-9e05-ca1fecc50b02}, !- Handle
  Node 163,                               !- Name
  {64b9eb08-7696-4d08-9a3d-f1190d18a1f7}, !- Inlet Port
  {d69057cb-3a3b-4493-b81b-929e11e86499}; !- Outlet Port

OS:Connection,
  {64b9eb08-7696-4d08-9a3d-f1190d18a1f7}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  9,                                      !- Outlet Port
  {aba77c28-ba6c-48b6-9e05-ca1fecc50b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c55b1247-587a-4cb4-82bb-2f3aa841ce4f}, !- Handle
  Node 164,                               !- Name
  {e6beb6d6-3bfd-42af-8a13-b9a29c68c482}, !- Inlet Port
  {ed050282-756e-43ec-901b-0d94cc987d80}; !- Outlet Port

OS:Connection,
  {d69057cb-3a3b-4493-b81b-929e11e86499}, !- Handle
  {aba77c28-ba6c-48b6-9e05-ca1fecc50b02}, !- Source Object
  3,                                      !- Outlet Port
  {0b0d7c47-9694-4f39-a82a-07e92e526aad}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e6beb6d6-3bfd-42af-8a13-b9a29c68c482}, !- Handle
  {0b0d7c47-9694-4f39-a82a-07e92e526aad}, !- Source Object
  10,                                     !- Outlet Port
  {c55b1247-587a-4cb4-82bb-2f3aa841ce4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed050282-756e-43ec-901b-0d94cc987d80}, !- Handle
  {c55b1247-587a-4cb4-82bb-2f3aa841ce4f}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cb8928eb-23b6-4f55-919d-2d46c5524b89}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {709c2eab-7d4c-4405-bb97-6ad641502b4a}, !- Water Inlet Node Name
  {b0e5723b-1500-4177-b702-0eb0dac3c2c4}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c695ce4b-e9c1-4523-93f9-c8b1654a7ac8}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {cb8928eb-23b6-4f55-919d-2d46c5524b89}; !- Heating Coil Name

OS:Node,
  {697f6c63-1178-4f3f-8f90-63207ae90a6d}, !- Handle
  Node 165,                               !- Name
  {ecf8a5cf-d013-4b76-982f-19b44feaea6e}, !- Inlet Port
  {709c2eab-7d4c-4405-bb97-6ad641502b4a}; !- Outlet Port

OS:Connection,
  {ecf8a5cf-d013-4b76-982f-19b44feaea6e}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  10,                                     !- Outlet Port
  {697f6c63-1178-4f3f-8f90-63207ae90a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d7702e6-66ea-4458-9bb3-32a3262bb90b}, !- Handle
  Node 166,                               !- Name
  {b0e5723b-1500-4177-b702-0eb0dac3c2c4}, !- Inlet Port
  {7a86d6f6-a1f9-4f48-9c9d-7774e10176cf}; !- Outlet Port

OS:Connection,
  {709c2eab-7d4c-4405-bb97-6ad641502b4a}, !- Handle
  {697f6c63-1178-4f3f-8f90-63207ae90a6d}, !- Source Object
  3,                                      !- Outlet Port
  {cb8928eb-23b6-4f55-919d-2d46c5524b89}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b0e5723b-1500-4177-b702-0eb0dac3c2c4}, !- Handle
  {cb8928eb-23b6-4f55-919d-2d46c5524b89}, !- Source Object
  10,                                     !- Outlet Port
  {7d7702e6-66ea-4458-9bb3-32a3262bb90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a86d6f6-a1f9-4f48-9c9d-7774e10176cf}, !- Handle
  {7d7702e6-66ea-4458-9bb3-32a3262bb90b}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e15472a5-6b87-408a-98c5-e6ea88a85af6}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6af80235-ced6-4108-a17f-c2ec56602cd7}, !- Water Inlet Node Name
  {ff35f40f-f142-4100-b37c-0f92c0cfa1e5}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4503a1a8-96ae-4865-95c0-ab4fdd14ade3}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {e15472a5-6b87-408a-98c5-e6ea88a85af6}; !- Heating Coil Name

OS:Node,
  {c24b1e8a-90ad-438c-b977-dc0d9d810c4a}, !- Handle
  Node 167,                               !- Name
  {f2ffa55f-c468-4f5e-9cdf-4077f781ada1}, !- Inlet Port
  {6af80235-ced6-4108-a17f-c2ec56602cd7}; !- Outlet Port

OS:Connection,
  {f2ffa55f-c468-4f5e-9cdf-4077f781ada1}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  11,                                     !- Outlet Port
  {c24b1e8a-90ad-438c-b977-dc0d9d810c4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d21c577-7309-4641-8a11-34fbaa392793}, !- Handle
  Node 168,                               !- Name
  {ff35f40f-f142-4100-b37c-0f92c0cfa1e5}, !- Inlet Port
  {71a12901-2539-4723-91dc-b12a4ca661f9}; !- Outlet Port

OS:Connection,
  {6af80235-ced6-4108-a17f-c2ec56602cd7}, !- Handle
  {c24b1e8a-90ad-438c-b977-dc0d9d810c4a}, !- Source Object
  3,                                      !- Outlet Port
  {e15472a5-6b87-408a-98c5-e6ea88a85af6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ff35f40f-f142-4100-b37c-0f92c0cfa1e5}, !- Handle
  {e15472a5-6b87-408a-98c5-e6ea88a85af6}, !- Source Object
  10,                                     !- Outlet Port
  {6d21c577-7309-4641-8a11-34fbaa392793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71a12901-2539-4723-91dc-b12a4ca661f9}, !- Handle
  {6d21c577-7309-4641-8a11-34fbaa392793}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f26c405d-fe2f-4606-8188-197bd2fa7dc1}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2f88c043-1bcb-45cb-bc82-8aa3f50d8f20}, !- Water Inlet Node Name
  {c3f9d654-4bd9-499d-87f8-d5e1ebbd84a0}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {48959bfd-ad48-4198-b18b-3a1c385e3180}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {f26c405d-fe2f-4606-8188-197bd2fa7dc1}; !- Heating Coil Name

OS:Node,
  {18be9fa0-89c5-4003-8505-6ae6b891bdfb}, !- Handle
  Node 169,                               !- Name
  {59574a99-939a-4e2c-a643-9c2a6b809159}, !- Inlet Port
  {2f88c043-1bcb-45cb-bc82-8aa3f50d8f20}; !- Outlet Port

OS:Connection,
  {59574a99-939a-4e2c-a643-9c2a6b809159}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  12,                                     !- Outlet Port
  {18be9fa0-89c5-4003-8505-6ae6b891bdfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5029272b-ce42-4509-862e-b70e30b438de}, !- Handle
  Node 170,                               !- Name
  {c3f9d654-4bd9-499d-87f8-d5e1ebbd84a0}, !- Inlet Port
  {a46e209e-ad8e-4054-acad-f8f0aa25e2cb}; !- Outlet Port

OS:Connection,
  {2f88c043-1bcb-45cb-bc82-8aa3f50d8f20}, !- Handle
  {18be9fa0-89c5-4003-8505-6ae6b891bdfb}, !- Source Object
  3,                                      !- Outlet Port
  {f26c405d-fe2f-4606-8188-197bd2fa7dc1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c3f9d654-4bd9-499d-87f8-d5e1ebbd84a0}, !- Handle
  {f26c405d-fe2f-4606-8188-197bd2fa7dc1}, !- Source Object
  10,                                     !- Outlet Port
  {5029272b-ce42-4509-862e-b70e30b438de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a46e209e-ad8e-4054-acad-f8f0aa25e2cb}, !- Handle
  {5029272b-ce42-4509-862e-b70e30b438de}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {15850c05-a1a6-4c09-a404-0c325d2fd48d}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b8b0b59a-a4b9-4153-b74e-e3925f8e5861}, !- Water Inlet Node Name
  {a08305be-3c06-47e3-a847-30c3d77f97aa}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7261047d-4faa-4b51-9132-2624942f0b7a}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {15850c05-a1a6-4c09-a404-0c325d2fd48d}; !- Heating Coil Name

OS:Node,
  {20aba4b0-9fa5-4082-8ae3-d4b6da6da887}, !- Handle
  Node 171,                               !- Name
  {a2a4af35-373d-4883-b7e1-e94cc5b2563f}, !- Inlet Port
  {b8b0b59a-a4b9-4153-b74e-e3925f8e5861}; !- Outlet Port

OS:Connection,
  {a2a4af35-373d-4883-b7e1-e94cc5b2563f}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  13,                                     !- Outlet Port
  {20aba4b0-9fa5-4082-8ae3-d4b6da6da887}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84eea730-fbd4-47cc-a0db-8ee8d363a000}, !- Handle
  Node 172,                               !- Name
  {a08305be-3c06-47e3-a847-30c3d77f97aa}, !- Inlet Port
  {7a9df0e9-8af9-40ea-bb50-7a9e9b43023c}; !- Outlet Port

OS:Connection,
  {b8b0b59a-a4b9-4153-b74e-e3925f8e5861}, !- Handle
  {20aba4b0-9fa5-4082-8ae3-d4b6da6da887}, !- Source Object
  3,                                      !- Outlet Port
  {15850c05-a1a6-4c09-a404-0c325d2fd48d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a08305be-3c06-47e3-a847-30c3d77f97aa}, !- Handle
  {15850c05-a1a6-4c09-a404-0c325d2fd48d}, !- Source Object
  10,                                     !- Outlet Port
  {84eea730-fbd4-47cc-a0db-8ee8d363a000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a9df0e9-8af9-40ea-bb50-7a9e9b43023c}, !- Handle
  {84eea730-fbd4-47cc-a0db-8ee8d363a000}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  13;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {980008e6-dc81-4dfb-988d-1ba1211e50c0}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bdcaad6b-ab65-43d8-8222-14acb07bbdcc}, !- Water Inlet Node Name
  {64a0d589-ce23-4027-9ff5-b9ca71167653}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {52e18a16-b595-4456-b917-0541e95da89e}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {980008e6-dc81-4dfb-988d-1ba1211e50c0}; !- Heating Coil Name

OS:Node,
  {79443d71-a115-4f70-9099-998595b8b863}, !- Handle
  Node 173,                               !- Name
  {053a08cb-59b3-44db-b83f-0e5594537e2c}, !- Inlet Port
  {bdcaad6b-ab65-43d8-8222-14acb07bbdcc}; !- Outlet Port

OS:Connection,
  {053a08cb-59b3-44db-b83f-0e5594537e2c}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  14,                                     !- Outlet Port
  {79443d71-a115-4f70-9099-998595b8b863}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09c1c2ca-293c-42d6-b524-85d1195b6b66}, !- Handle
  Node 174,                               !- Name
  {64a0d589-ce23-4027-9ff5-b9ca71167653}, !- Inlet Port
  {8b1f8a54-e6b5-4fdf-b853-2fe158ec9097}; !- Outlet Port

OS:Connection,
  {bdcaad6b-ab65-43d8-8222-14acb07bbdcc}, !- Handle
  {79443d71-a115-4f70-9099-998595b8b863}, !- Source Object
  3,                                      !- Outlet Port
  {980008e6-dc81-4dfb-988d-1ba1211e50c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {64a0d589-ce23-4027-9ff5-b9ca71167653}, !- Handle
  {980008e6-dc81-4dfb-988d-1ba1211e50c0}, !- Source Object
  10,                                     !- Outlet Port
  {09c1c2ca-293c-42d6-b524-85d1195b6b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b1f8a54-e6b5-4fdf-b853-2fe158ec9097}, !- Handle
  {09c1c2ca-293c-42d6-b524-85d1195b6b66}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  14;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2423d1a0-1f98-438c-a1d8-36b315e6a5ff}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0e4f8cb1-0538-410f-8b69-8984adc498a7}, !- Water Inlet Node Name
  {7c622880-4959-48e9-a915-78ecfaee390a}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e37cda0c-061f-472f-9aaa-e6a41bc9f485}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {2423d1a0-1f98-438c-a1d8-36b315e6a5ff}; !- Heating Coil Name

OS:Node,
  {4aed2a78-7aae-43c1-a7eb-3db8ec22c630}, !- Handle
  Node 175,                               !- Name
  {d41f4aa2-4baf-43b3-bbbc-8a35d24b4ef6}, !- Inlet Port
  {0e4f8cb1-0538-410f-8b69-8984adc498a7}; !- Outlet Port

OS:Connection,
  {d41f4aa2-4baf-43b3-bbbc-8a35d24b4ef6}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  15,                                     !- Outlet Port
  {4aed2a78-7aae-43c1-a7eb-3db8ec22c630}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbb32c3a-31c8-412e-b12e-c103e0011e78}, !- Handle
  Node 176,                               !- Name
  {7c622880-4959-48e9-a915-78ecfaee390a}, !- Inlet Port
  {b9305097-2571-4654-85ff-3480b3dde3c9}; !- Outlet Port

OS:Connection,
  {0e4f8cb1-0538-410f-8b69-8984adc498a7}, !- Handle
  {4aed2a78-7aae-43c1-a7eb-3db8ec22c630}, !- Source Object
  3,                                      !- Outlet Port
  {2423d1a0-1f98-438c-a1d8-36b315e6a5ff}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7c622880-4959-48e9-a915-78ecfaee390a}, !- Handle
  {2423d1a0-1f98-438c-a1d8-36b315e6a5ff}, !- Source Object
  10,                                     !- Outlet Port
  {dbb32c3a-31c8-412e-b12e-c103e0011e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9305097-2571-4654-85ff-3480b3dde3c9}, !- Handle
  {dbb32c3a-31c8-412e-b12e-c103e0011e78}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  15;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {09928f42-eb14-4c0c-8655-03eadedaee19}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e3eefaa6-b918-4e68-a7ce-5c596bb44cdd}, !- Water Inlet Node Name
  {a3bef064-5ece-4c81-8f17-03614c7a14e2}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ad69366b-1eb3-45f6-bb36-c951fec1b0b3}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {09928f42-eb14-4c0c-8655-03eadedaee19}; !- Heating Coil Name

OS:Node,
  {a85712b3-3820-4c89-8e7e-95de27b483bf}, !- Handle
  Node 177,                               !- Name
  {26aac9ae-65e7-4f09-b9f3-27720bc96929}, !- Inlet Port
  {e3eefaa6-b918-4e68-a7ce-5c596bb44cdd}; !- Outlet Port

OS:Connection,
  {26aac9ae-65e7-4f09-b9f3-27720bc96929}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  16,                                     !- Outlet Port
  {a85712b3-3820-4c89-8e7e-95de27b483bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a334d998-f302-45e8-935e-1adb0075cbd4}, !- Handle
  Node 178,                               !- Name
  {a3bef064-5ece-4c81-8f17-03614c7a14e2}, !- Inlet Port
  {d0e85482-15d0-4726-b379-5643d47e0367}; !- Outlet Port

OS:Connection,
  {e3eefaa6-b918-4e68-a7ce-5c596bb44cdd}, !- Handle
  {a85712b3-3820-4c89-8e7e-95de27b483bf}, !- Source Object
  3,                                      !- Outlet Port
  {09928f42-eb14-4c0c-8655-03eadedaee19}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a3bef064-5ece-4c81-8f17-03614c7a14e2}, !- Handle
  {09928f42-eb14-4c0c-8655-03eadedaee19}, !- Source Object
  10,                                     !- Outlet Port
  {a334d998-f302-45e8-935e-1adb0075cbd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0e85482-15d0-4726-b379-5643d47e0367}, !- Handle
  {a334d998-f302-45e8-935e-1adb0075cbd4}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0758e912-e6eb-4e9c-b3e6-69166207dc78}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {aa2675c9-3fa5-4b7b-be6d-aac7643a9faf}, !- Water Inlet Node Name
  {03015e3b-2c01-49b0-9ce9-16892e89609c}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a693ad17-4600-4001-a597-81418a82d8e3}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {0758e912-e6eb-4e9c-b3e6-69166207dc78}; !- Heating Coil Name

OS:Node,
  {9e29ebc2-5786-4555-9510-01c5747c4b06}, !- Handle
  Node 179,                               !- Name
  {d8a33ec2-68df-4f58-b54d-fd527ca53f94}, !- Inlet Port
  {aa2675c9-3fa5-4b7b-be6d-aac7643a9faf}; !- Outlet Port

OS:Connection,
  {d8a33ec2-68df-4f58-b54d-fd527ca53f94}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  17,                                     !- Outlet Port
  {9e29ebc2-5786-4555-9510-01c5747c4b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3288ea76-6fd1-48d0-9064-935ef9178e70}, !- Handle
  Node 180,                               !- Name
  {03015e3b-2c01-49b0-9ce9-16892e89609c}, !- Inlet Port
  {052261cd-af84-4d90-ae57-e940237c44d6}; !- Outlet Port

OS:Connection,
  {aa2675c9-3fa5-4b7b-be6d-aac7643a9faf}, !- Handle
  {9e29ebc2-5786-4555-9510-01c5747c4b06}, !- Source Object
  3,                                      !- Outlet Port
  {0758e912-e6eb-4e9c-b3e6-69166207dc78}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {03015e3b-2c01-49b0-9ce9-16892e89609c}, !- Handle
  {0758e912-e6eb-4e9c-b3e6-69166207dc78}, !- Source Object
  10,                                     !- Outlet Port
  {3288ea76-6fd1-48d0-9064-935ef9178e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {052261cd-af84-4d90-ae57-e940237c44d6}, !- Handle
  {3288ea76-6fd1-48d0-9064-935ef9178e70}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  17;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {00cbda09-9844-43c8-b24f-86504238045c}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {15fa0ce2-c67b-4a73-93f1-e043c0c6f759}, !- Water Inlet Node Name
  {0eafbb63-8e0f-4154-be32-4559e09c5b21}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {474b163d-fcf2-4409-acf0-4235fba19633}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {00cbda09-9844-43c8-b24f-86504238045c}; !- Heating Coil Name

OS:Node,
  {87fe07c9-5d3c-4c9b-8e46-cb88e29bd04f}, !- Handle
  Node 181,                               !- Name
  {8afdfde0-6942-4bee-a782-2421a5b74cb5}, !- Inlet Port
  {15fa0ce2-c67b-4a73-93f1-e043c0c6f759}; !- Outlet Port

OS:Connection,
  {8afdfde0-6942-4bee-a782-2421a5b74cb5}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  18,                                     !- Outlet Port
  {87fe07c9-5d3c-4c9b-8e46-cb88e29bd04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b99197fe-9337-4db5-889c-9b9ee440cb2f}, !- Handle
  Node 182,                               !- Name
  {0eafbb63-8e0f-4154-be32-4559e09c5b21}, !- Inlet Port
  {169539f6-6552-4c6d-8400-6632478bd488}; !- Outlet Port

OS:Connection,
  {15fa0ce2-c67b-4a73-93f1-e043c0c6f759}, !- Handle
  {87fe07c9-5d3c-4c9b-8e46-cb88e29bd04f}, !- Source Object
  3,                                      !- Outlet Port
  {00cbda09-9844-43c8-b24f-86504238045c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0eafbb63-8e0f-4154-be32-4559e09c5b21}, !- Handle
  {00cbda09-9844-43c8-b24f-86504238045c}, !- Source Object
  10,                                     !- Outlet Port
  {b99197fe-9337-4db5-889c-9b9ee440cb2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {169539f6-6552-4c6d-8400-6632478bd488}, !- Handle
  {b99197fe-9337-4db5-889c-9b9ee440cb2f}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  18;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d4339e0a-400a-42c5-9ee1-9af0a9d0306e}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1e035a71-7826-46fe-a460-25bbc483c746}, !- Water Inlet Node Name
  {0b53186f-1f98-4efe-8099-198e9ef3822e}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {aa831be5-aa68-4d9b-bbed-dac4b2037a85}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {d4339e0a-400a-42c5-9ee1-9af0a9d0306e}; !- Heating Coil Name

OS:Node,
  {a2a5f8e1-585e-494c-a608-b86eee29f462}, !- Handle
  Node 183,                               !- Name
  {9e1cb6ec-ea30-4b05-8080-d34f5a0a99dc}, !- Inlet Port
  {1e035a71-7826-46fe-a460-25bbc483c746}; !- Outlet Port

OS:Connection,
  {9e1cb6ec-ea30-4b05-8080-d34f5a0a99dc}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  19,                                     !- Outlet Port
  {a2a5f8e1-585e-494c-a608-b86eee29f462}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7361afa7-feb7-46ab-9edd-4a1fa9273508}, !- Handle
  Node 184,                               !- Name
  {0b53186f-1f98-4efe-8099-198e9ef3822e}, !- Inlet Port
  {00a6a918-ded5-44bb-8f8c-372805e39503}; !- Outlet Port

OS:Connection,
  {1e035a71-7826-46fe-a460-25bbc483c746}, !- Handle
  {a2a5f8e1-585e-494c-a608-b86eee29f462}, !- Source Object
  3,                                      !- Outlet Port
  {d4339e0a-400a-42c5-9ee1-9af0a9d0306e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0b53186f-1f98-4efe-8099-198e9ef3822e}, !- Handle
  {d4339e0a-400a-42c5-9ee1-9af0a9d0306e}, !- Source Object
  10,                                     !- Outlet Port
  {7361afa7-feb7-46ab-9edd-4a1fa9273508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00a6a918-ded5-44bb-8f8c-372805e39503}, !- Handle
  {7361afa7-feb7-46ab-9edd-4a1fa9273508}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  19;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b3360f68-616d-4610-ace6-1710b842c4e1}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4141f6c2-bfff-470f-aa57-c3016902aae8}, !- Water Inlet Node Name
  {482970cd-0ea3-4783-a9e8-177707dea604}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9ac0e3f4-3006-4b7a-9b47-5496751da790}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {b3360f68-616d-4610-ace6-1710b842c4e1}; !- Heating Coil Name

OS:Node,
  {31bc52f1-510e-4791-9a87-ed21b98b1d85}, !- Handle
  Node 185,                               !- Name
  {81429907-71b1-41e6-9ef8-ccf7a386a6b2}, !- Inlet Port
  {4141f6c2-bfff-470f-aa57-c3016902aae8}; !- Outlet Port

OS:Connection,
  {81429907-71b1-41e6-9ef8-ccf7a386a6b2}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  20,                                     !- Outlet Port
  {31bc52f1-510e-4791-9a87-ed21b98b1d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1589dc1b-7cdc-45d4-a6eb-f9852595df79}, !- Handle
  Node 186,                               !- Name
  {482970cd-0ea3-4783-a9e8-177707dea604}, !- Inlet Port
  {d21c749e-5e06-47bb-bf7c-b0364692b48e}; !- Outlet Port

OS:Connection,
  {4141f6c2-bfff-470f-aa57-c3016902aae8}, !- Handle
  {31bc52f1-510e-4791-9a87-ed21b98b1d85}, !- Source Object
  3,                                      !- Outlet Port
  {b3360f68-616d-4610-ace6-1710b842c4e1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {482970cd-0ea3-4783-a9e8-177707dea604}, !- Handle
  {b3360f68-616d-4610-ace6-1710b842c4e1}, !- Source Object
  10,                                     !- Outlet Port
  {1589dc1b-7cdc-45d4-a6eb-f9852595df79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21c749e-5e06-47bb-bf7c-b0364692b48e}, !- Handle
  {1589dc1b-7cdc-45d4-a6eb-f9852595df79}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  20;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5ded6d6b-daa7-4821-9153-0acb88f9293b}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {773a231a-d9a8-439e-8e28-0d3f7e740538}, !- Water Inlet Node Name
  {8c9fee13-0fdf-426a-ac26-ca6a311e97f8}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e20a68d6-31a2-405b-b91d-891abed1b134}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {5ded6d6b-daa7-4821-9153-0acb88f9293b}; !- Heating Coil Name

OS:Node,
  {e43b10ec-eaf1-40fa-9cff-4dd8fbf67970}, !- Handle
  Node 187,                               !- Name
  {6eda1b78-853f-46c9-909c-299f4c000e46}, !- Inlet Port
  {773a231a-d9a8-439e-8e28-0d3f7e740538}; !- Outlet Port

OS:Connection,
  {6eda1b78-853f-46c9-909c-299f4c000e46}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  21,                                     !- Outlet Port
  {e43b10ec-eaf1-40fa-9cff-4dd8fbf67970}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7da6123-a0d4-4e24-bf0e-41e12947e6c4}, !- Handle
  Node 188,                               !- Name
  {8c9fee13-0fdf-426a-ac26-ca6a311e97f8}, !- Inlet Port
  {ea233dd0-764c-4392-abbf-4e789b919ec0}; !- Outlet Port

OS:Connection,
  {773a231a-d9a8-439e-8e28-0d3f7e740538}, !- Handle
  {e43b10ec-eaf1-40fa-9cff-4dd8fbf67970}, !- Source Object
  3,                                      !- Outlet Port
  {5ded6d6b-daa7-4821-9153-0acb88f9293b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8c9fee13-0fdf-426a-ac26-ca6a311e97f8}, !- Handle
  {5ded6d6b-daa7-4821-9153-0acb88f9293b}, !- Source Object
  10,                                     !- Outlet Port
  {a7da6123-a0d4-4e24-bf0e-41e12947e6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea233dd0-764c-4392-abbf-4e789b919ec0}, !- Handle
  {a7da6123-a0d4-4e24-bf0e-41e12947e6c4}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  21;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {59d1754e-7730-431b-80b8-baa243da39dc}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {729cfcbc-fc29-4982-8bde-959d8f909579}, !- Water Inlet Node Name
  {dd587d49-5d46-45a7-86e6-59ecb8f6e393}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {417df5ec-df35-40b5-8049-8984435c9ecc}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {59d1754e-7730-431b-80b8-baa243da39dc}; !- Heating Coil Name

OS:Node,
  {2148f899-e485-4c3a-909c-a57ff76c863f}, !- Handle
  Node 189,                               !- Name
  {0a314fc2-dcb5-45e6-b435-e5a44fa8e9d6}, !- Inlet Port
  {729cfcbc-fc29-4982-8bde-959d8f909579}; !- Outlet Port

OS:Connection,
  {0a314fc2-dcb5-45e6-b435-e5a44fa8e9d6}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  22,                                     !- Outlet Port
  {2148f899-e485-4c3a-909c-a57ff76c863f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abce7bac-4e52-4fa3-9092-f28e935ce566}, !- Handle
  Node 190,                               !- Name
  {dd587d49-5d46-45a7-86e6-59ecb8f6e393}, !- Inlet Port
  {8dcecaab-e12c-4471-b49e-078a0baed67c}; !- Outlet Port

OS:Connection,
  {729cfcbc-fc29-4982-8bde-959d8f909579}, !- Handle
  {2148f899-e485-4c3a-909c-a57ff76c863f}, !- Source Object
  3,                                      !- Outlet Port
  {59d1754e-7730-431b-80b8-baa243da39dc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dd587d49-5d46-45a7-86e6-59ecb8f6e393}, !- Handle
  {59d1754e-7730-431b-80b8-baa243da39dc}, !- Source Object
  10,                                     !- Outlet Port
  {abce7bac-4e52-4fa3-9092-f28e935ce566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dcecaab-e12c-4471-b49e-078a0baed67c}, !- Handle
  {abce7bac-4e52-4fa3-9092-f28e935ce566}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  22;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8d224f00-5fd4-4fca-9e5d-d86517982737}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8134cea0-8536-4999-88d4-98b27c238764}, !- Water Inlet Node Name
  {7ec45cf8-4b81-434c-985e-e6029a5a1fba}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f58bfa5a-4f6b-4183-873a-8d12208166f1}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {8d224f00-5fd4-4fca-9e5d-d86517982737}; !- Heating Coil Name

OS:Node,
  {010e818d-b01f-4cef-afde-dc97914225e6}, !- Handle
  Node 191,                               !- Name
  {330a451e-2290-4052-b5af-31cccaeed703}, !- Inlet Port
  {8134cea0-8536-4999-88d4-98b27c238764}; !- Outlet Port

OS:Connection,
  {330a451e-2290-4052-b5af-31cccaeed703}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  23,                                     !- Outlet Port
  {010e818d-b01f-4cef-afde-dc97914225e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dd073b8-ec30-45cc-8b74-3ab7b7fe2dc5}, !- Handle
  Node 192,                               !- Name
  {7ec45cf8-4b81-434c-985e-e6029a5a1fba}, !- Inlet Port
  {29088c97-d0ca-4c89-8e29-bcb43062c364}; !- Outlet Port

OS:Connection,
  {8134cea0-8536-4999-88d4-98b27c238764}, !- Handle
  {010e818d-b01f-4cef-afde-dc97914225e6}, !- Source Object
  3,                                      !- Outlet Port
  {8d224f00-5fd4-4fca-9e5d-d86517982737}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7ec45cf8-4b81-434c-985e-e6029a5a1fba}, !- Handle
  {8d224f00-5fd4-4fca-9e5d-d86517982737}, !- Source Object
  10,                                     !- Outlet Port
  {9dd073b8-ec30-45cc-8b74-3ab7b7fe2dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29088c97-d0ca-4c89-8e29-bcb43062c364}, !- Handle
  {9dd073b8-ec30-45cc-8b74-3ab7b7fe2dc5}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  23;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {77771aa0-f919-4e6c-a0be-0148ef6d05c6}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2b06704c-c01b-477c-b75f-ba2481b824bd}, !- Water Inlet Node Name
  {8b55e330-3660-4a0d-88bd-4810f3a7bc44}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ee24daef-b3a8-437f-870c-6ff36cde1c46}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {77771aa0-f919-4e6c-a0be-0148ef6d05c6}; !- Heating Coil Name

OS:Node,
  {6fbb7ae8-0790-45c3-8182-e3a3be91c4a7}, !- Handle
  Node 193,                               !- Name
  {38efe699-a6c0-4a64-bd83-d2833bf8c443}, !- Inlet Port
  {2b06704c-c01b-477c-b75f-ba2481b824bd}; !- Outlet Port

OS:Connection,
  {38efe699-a6c0-4a64-bd83-d2833bf8c443}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  24,                                     !- Outlet Port
  {6fbb7ae8-0790-45c3-8182-e3a3be91c4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b7341e0-0c88-4149-ad4f-bca4385eba5f}, !- Handle
  Node 194,                               !- Name
  {8b55e330-3660-4a0d-88bd-4810f3a7bc44}, !- Inlet Port
  {964355b9-9816-4106-be63-912a7be59a5a}; !- Outlet Port

OS:Connection,
  {2b06704c-c01b-477c-b75f-ba2481b824bd}, !- Handle
  {6fbb7ae8-0790-45c3-8182-e3a3be91c4a7}, !- Source Object
  3,                                      !- Outlet Port
  {77771aa0-f919-4e6c-a0be-0148ef6d05c6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8b55e330-3660-4a0d-88bd-4810f3a7bc44}, !- Handle
  {77771aa0-f919-4e6c-a0be-0148ef6d05c6}, !- Source Object
  10,                                     !- Outlet Port
  {0b7341e0-0c88-4149-ad4f-bca4385eba5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {964355b9-9816-4106-be63-912a7be59a5a}, !- Handle
  {0b7341e0-0c88-4149-ad4f-bca4385eba5f}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  24;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {52a5ae4f-eb65-4a9e-8f85-75776667ab24}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8a2bb3c6-819b-422b-ab47-d61c4610b0e9}, !- Water Inlet Node Name
  {7799b3df-3ed6-4475-ad39-065846ac51b2}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7d4b2d21-25da-48d4-bd81-9f79b13a582f}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {52a5ae4f-eb65-4a9e-8f85-75776667ab24}; !- Heating Coil Name

OS:Node,
  {2a5f4f7e-ae70-426d-943b-73b69587e5e4}, !- Handle
  Node 195,                               !- Name
  {0c3cf5f3-9f39-4b2c-a559-c76c1108c070}, !- Inlet Port
  {8a2bb3c6-819b-422b-ab47-d61c4610b0e9}; !- Outlet Port

OS:Connection,
  {0c3cf5f3-9f39-4b2c-a559-c76c1108c070}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  25,                                     !- Outlet Port
  {2a5f4f7e-ae70-426d-943b-73b69587e5e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6179c8e-2f07-4cf4-887c-3eb1de65f165}, !- Handle
  Node 196,                               !- Name
  {7799b3df-3ed6-4475-ad39-065846ac51b2}, !- Inlet Port
  {705b8d95-163d-4016-b832-38b431365c1b}; !- Outlet Port

OS:Connection,
  {8a2bb3c6-819b-422b-ab47-d61c4610b0e9}, !- Handle
  {2a5f4f7e-ae70-426d-943b-73b69587e5e4}, !- Source Object
  3,                                      !- Outlet Port
  {52a5ae4f-eb65-4a9e-8f85-75776667ab24}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7799b3df-3ed6-4475-ad39-065846ac51b2}, !- Handle
  {52a5ae4f-eb65-4a9e-8f85-75776667ab24}, !- Source Object
  10,                                     !- Outlet Port
  {f6179c8e-2f07-4cf4-887c-3eb1de65f165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {705b8d95-163d-4016-b832-38b431365c1b}, !- Handle
  {f6179c8e-2f07-4cf4-887c-3eb1de65f165}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  25;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {aeb67576-5537-4129-802c-1e97b90179f1}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6d4f1f2e-ffbf-486f-bd03-18442d0d1efb}, !- Water Inlet Node Name
  {d6f62266-32f0-4202-bde5-3a9438ddc1df}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {48a16c9a-e594-49b6-9e91-5e002d5d9119}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {aeb67576-5537-4129-802c-1e97b90179f1}; !- Heating Coil Name

OS:Node,
  {1f26dba6-5800-41fc-9541-bc7afbc3cb74}, !- Handle
  Node 197,                               !- Name
  {62a7c196-a3c3-4768-913e-6194a0f9195e}, !- Inlet Port
  {6d4f1f2e-ffbf-486f-bd03-18442d0d1efb}; !- Outlet Port

OS:Connection,
  {62a7c196-a3c3-4768-913e-6194a0f9195e}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  26,                                     !- Outlet Port
  {1f26dba6-5800-41fc-9541-bc7afbc3cb74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0f5e48d-f426-4d79-bd83-8265323f9d8a}, !- Handle
  Node 198,                               !- Name
  {d6f62266-32f0-4202-bde5-3a9438ddc1df}, !- Inlet Port
  {a0ebda1d-ab7c-492e-8d8b-2723f1706321}; !- Outlet Port

OS:Connection,
  {6d4f1f2e-ffbf-486f-bd03-18442d0d1efb}, !- Handle
  {1f26dba6-5800-41fc-9541-bc7afbc3cb74}, !- Source Object
  3,                                      !- Outlet Port
  {aeb67576-5537-4129-802c-1e97b90179f1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d6f62266-32f0-4202-bde5-3a9438ddc1df}, !- Handle
  {aeb67576-5537-4129-802c-1e97b90179f1}, !- Source Object
  10,                                     !- Outlet Port
  {f0f5e48d-f426-4d79-bd83-8265323f9d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0ebda1d-ab7c-492e-8d8b-2723f1706321}, !- Handle
  {f0f5e48d-f426-4d79-bd83-8265323f9d8a}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  26;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {126b7c6f-101b-468e-8ac6-952b1607cf13}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fed9e6ce-4b63-4a2d-863a-c50a8b390aa6}, !- Water Inlet Node Name
  {54ea8e8b-fb4b-4d3f-b67c-fc3b8c1a1f65}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d84eafa4-ac85-45ff-85a6-fcda48e190c1}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {126b7c6f-101b-468e-8ac6-952b1607cf13}; !- Heating Coil Name

OS:Node,
  {18ee3bda-8b65-4e70-9c68-c4a2f3717c0f}, !- Handle
  Node 199,                               !- Name
  {6f4977d7-9649-4efa-aa76-49803da74e7d}, !- Inlet Port
  {fed9e6ce-4b63-4a2d-863a-c50a8b390aa6}; !- Outlet Port

OS:Connection,
  {6f4977d7-9649-4efa-aa76-49803da74e7d}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  27,                                     !- Outlet Port
  {18ee3bda-8b65-4e70-9c68-c4a2f3717c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f31f2d6-57ce-459b-8fc7-6528d488bd20}, !- Handle
  Node 200,                               !- Name
  {54ea8e8b-fb4b-4d3f-b67c-fc3b8c1a1f65}, !- Inlet Port
  {87fb31fb-fca7-4070-a01d-7631fe96c7cf}; !- Outlet Port

OS:Connection,
  {fed9e6ce-4b63-4a2d-863a-c50a8b390aa6}, !- Handle
  {18ee3bda-8b65-4e70-9c68-c4a2f3717c0f}, !- Source Object
  3,                                      !- Outlet Port
  {126b7c6f-101b-468e-8ac6-952b1607cf13}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {54ea8e8b-fb4b-4d3f-b67c-fc3b8c1a1f65}, !- Handle
  {126b7c6f-101b-468e-8ac6-952b1607cf13}, !- Source Object
  10,                                     !- Outlet Port
  {4f31f2d6-57ce-459b-8fc7-6528d488bd20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87fb31fb-fca7-4070-a01d-7631fe96c7cf}, !- Handle
  {4f31f2d6-57ce-459b-8fc7-6528d488bd20}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  27;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {34398665-f083-426a-908e-a6736ce244f6}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {86a2c73d-9119-4288-91ab-06ed0d5ea624}, !- Water Inlet Node Name
  {823ccdd3-05c6-4a1e-a0f6-dfa69d1b1f91}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d0ce785d-ee4e-4606-9620-acad9b8c3f53}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {34398665-f083-426a-908e-a6736ce244f6}; !- Heating Coil Name

OS:Node,
  {ba55cfe3-cbd7-4b36-91fe-0bb7273e0f4d}, !- Handle
  Node 201,                               !- Name
  {2055fdde-b42c-410f-a15a-a260a416ec4c}, !- Inlet Port
  {86a2c73d-9119-4288-91ab-06ed0d5ea624}; !- Outlet Port

OS:Connection,
  {2055fdde-b42c-410f-a15a-a260a416ec4c}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  28,                                     !- Outlet Port
  {ba55cfe3-cbd7-4b36-91fe-0bb7273e0f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29919c1f-34a3-45cf-8826-dc53aa74fa3c}, !- Handle
  Node 202,                               !- Name
  {823ccdd3-05c6-4a1e-a0f6-dfa69d1b1f91}, !- Inlet Port
  {6d296366-e709-4e21-ad0f-684d08c1d977}; !- Outlet Port

OS:Connection,
  {86a2c73d-9119-4288-91ab-06ed0d5ea624}, !- Handle
  {ba55cfe3-cbd7-4b36-91fe-0bb7273e0f4d}, !- Source Object
  3,                                      !- Outlet Port
  {34398665-f083-426a-908e-a6736ce244f6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {823ccdd3-05c6-4a1e-a0f6-dfa69d1b1f91}, !- Handle
  {34398665-f083-426a-908e-a6736ce244f6}, !- Source Object
  10,                                     !- Outlet Port
  {29919c1f-34a3-45cf-8826-dc53aa74fa3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d296366-e709-4e21-ad0f-684d08c1d977}, !- Handle
  {29919c1f-34a3-45cf-8826-dc53aa74fa3c}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  28;                                     !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8ef0226a-acea-45cf-9229-fcea86820ff9}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {871833d8-11ea-43ef-b8c8-012531c596d7}, !- Water Inlet Node Name
  {80eb3de9-0ae5-4267-ae6c-7c64720ce4f1}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {adc74bad-4229-46ad-be9a-405f81d2f4a9}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {8ef0226a-acea-45cf-9229-fcea86820ff9}; !- Heating Coil Name

OS:Node,
  {75a88d1f-8737-4a5d-822b-2c57a3a07cf8}, !- Handle
  Node 203,                               !- Name
  {63887cc1-9ebd-4026-91e1-4787d11cc039}, !- Inlet Port
  {871833d8-11ea-43ef-b8c8-012531c596d7}; !- Outlet Port

OS:Connection,
  {63887cc1-9ebd-4026-91e1-4787d11cc039}, !- Handle
  {e625ff78-cad0-4997-badf-600819c07585}, !- Source Object
  29,                                     !- Outlet Port
  {75a88d1f-8737-4a5d-822b-2c57a3a07cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1923b3e2-04ea-4def-8721-1bc9824e953f}, !- Handle
  Node 204,                               !- Name
  {80eb3de9-0ae5-4267-ae6c-7c64720ce4f1}, !- Inlet Port
  {a5e14728-b244-4220-9c5d-26f14f5c4953}; !- Outlet Port

OS:Connection,
  {871833d8-11ea-43ef-b8c8-012531c596d7}, !- Handle
  {75a88d1f-8737-4a5d-822b-2c57a3a07cf8}, !- Source Object
  3,                                      !- Outlet Port
  {8ef0226a-acea-45cf-9229-fcea86820ff9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {80eb3de9-0ae5-4267-ae6c-7c64720ce4f1}, !- Handle
  {8ef0226a-acea-45cf-9229-fcea86820ff9}, !- Source Object
  10,                                     !- Outlet Port
  {1923b3e2-04ea-4def-8721-1bc9824e953f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5e14728-b244-4220-9c5d-26f14f5c4953}, !- Handle
  {1923b3e2-04ea-4def-8721-1bc9824e953f}, !- Source Object
  3,                                      !- Outlet Port
  {009471ec-d167-4263-aea5-dcfa5dfd24e3}, !- Target Object
  29;                                     !- Inlet Port

OS:LifeCycleCost,
  {24b88df3-cde4-41be-8e15-5bd2bdec57ad}, !- Handle
  HVAC System,                            !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {03dbb909-76a9-4aa9-9ed3-fd683271b003}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

