  {e02ebd5a-9418-4dd0-9f50-14fba62d394c}, !- Handle
  {cf212e3c-1a96-4137-9c82-d42fac32c090}, !- Name
  {120a9335-7a95-4f3b-849d-f209fb3dc7e3}, !- Source Object
  14,                                     !- Outlet Port
  {c9c85114-734b-434d-bd1a-591b7377d087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c3f4e29-c077-45c4-b6d8-d5dfe0a59a95}, !- Handle
  {f1080be7-0ba0-4d92-b334-fc8d5cfcc8f4}, !- Name
  {94c2cc62-52c8-49f5-bf51-47bf227edfdd}, !- Source Object
  3,                                      !- Outlet Port
  {bc880685-84ef-4713-bd76-819c87c11929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e1e802c-5a72-4f04-af83-499f752faa71}, !- Handle
  {63dad86d-f069-42a5-9638-49fcdb95f3a9}, !- Name
  {fff52063-a663-4f31-ba3a-41f07d93670a}, !- Source Object
  3,                                      !- Outlet Port
  {120a9335-7a95-4f3b-849d-f209fb3dc7e3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fa035f94-e946-4fd8-856a-3122a680aa1c}, !- Handle
  Node 85,                                !- Name
  {b858ee86-d691-4c67-ae08-e32ecd0c7957}, !- Inlet Port
  {017720b5-2bb8-450b-94cd-16ad353e98e3}; !- Outlet Port

OS:Node,
  {ef15b622-411a-42cd-b2bf-778881eeb7fb}, !- Handle
  Node 97,                                !- Name
  {44091f55-afca-484a-aaab-a767cd0e21af}, !- Inlet Port
  {5d538c55-45d3-4379-a3e7-94747f381cd9}; !- Outlet Port

OS:Node,
  {57cede48-c15d-4af1-85c4-ebecb16cf6d0}, !- Handle
  Node 98,                                !- Name
  {a6fd7ce8-b321-4d10-88c5-5a0efb22661e}, !- Inlet Port
  {d14adedd-4d24-49c7-b5dc-8431e9cd3a68}; !- Outlet Port

OS:Connector:Mixer,
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Handle
  Connector Mixer 8,                      !- Name
  {529f4ffe-b09a-4538-acdf-b769b8343e59}, !- Outlet Branch Name
  {2cdf452d-d919-4975-800b-f916c7f6f9f1}, !- Inlet Branch Name 1
  {18322800-8234-4c46-90c9-b0565d137e3e}, !- Inlet Branch Name 2
  {61e06c73-5228-454c-a6c6-c234d50623d0}, !- Inlet Branch Name 3
  {9269a5b1-ccc7-4a7d-b7fc-ad2ee6579cd7}, !- Inlet Branch Name 4
  {c5218269-aa46-44da-a696-37a92781dc08}, !- Inlet Branch Name 5
  {a7c875a7-9b01-4c37-b468-a724888f2b32}, !- Inlet Branch Name 6
  {36511b45-23b5-43ff-8040-d19f0f3a6293}, !- Inlet Branch Name 7
  {ba02b1f7-af7f-484a-b2f7-79704838e1bb}, !- Inlet Branch Name 8
  {a5b4e516-b3ad-41ed-8f98-f6eeb749b241}, !- Inlet Branch Name 9
  {1e329c3f-46ed-4177-968e-039ffc45915e}, !- Inlet Branch Name 10
  {e8782cda-ab35-4e92-89c7-12835d5b2c05}, !- Inlet Branch Name 11
  {122143c0-7f19-4741-8aab-a384f1690968}, !- Inlet Branch Name 12
  {e5be2248-a734-41e4-afd4-eaf1b63cb29b}, !- Inlet Branch Name 13
  {814d3baa-ffc0-4215-837a-b7082ab3a1ca}, !- Inlet Branch Name 14
  {2cf764e5-a7c9-435e-a3e2-fad5f24aec52}, !- Inlet Branch Name 15
  {24e8da7c-909a-404f-9b9e-fe852c996829}, !- Inlet Branch Name 16
  {a1379b2e-8c4d-4080-9142-ddbdbf65dc37}; !- Inlet Branch Name 17

OS:Connector:Splitter,
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Handle
  Connector Splitter 8,                   !- Name
  {7cd866c2-b65b-4319-857f-d22a96cb3af2}, !- Inlet Branch Name
  {a6fd7ce8-b321-4d10-88c5-5a0efb22661e}, !- Outlet Branch Name 1
  {a9481e10-d6cb-4429-b137-cb5e8bbaefcd}, !- Outlet Branch Name 2
  {5fa6149b-7b0a-47eb-8ceb-80fdb26ce9b5}, !- Outlet Branch Name 3
  {dccad76b-1e5c-4da2-be8d-f4d88c0dd68b}, !- Outlet Branch Name 4
  {a65fc0c3-bd96-411a-9cd2-d1bee5fe5eab}, !- Outlet Branch Name 5
  {108f79e8-8027-4faf-ac62-3bc289010c54}, !- Outlet Branch Name 6
  {8ba63a88-45dd-40fb-9fd3-bbcbc5ab6977}, !- Outlet Branch Name 7
  {782dadc4-0a91-48be-abd6-7f1e0f2cd1ef}, !- Outlet Branch Name 8
  {9d06c58d-9dc1-4a78-9c63-6203271ccb26}, !- Outlet Branch Name 9
  {a0c9d70a-47e5-4802-b8a7-fde6a651ca28}, !- Outlet Branch Name 10
  {94851442-ac47-4ad5-a0a1-b61b30762cf8}, !- Outlet Branch Name 11
  {80f62477-7072-4893-ac7b-f948c3b269e6}, !- Outlet Branch Name 12
  {f31cbf66-edae-4beb-8512-598d5737ff2e}, !- Outlet Branch Name 13
  {0da9baad-4fa5-4890-be01-9093e170c829}, !- Outlet Branch Name 14
  {9b8c17a0-7ecb-48f1-bcdd-4b4b42ca10ca}, !- Outlet Branch Name 15
  {f1db67ca-49c8-4598-af9c-74f4f4113b2e}, !- Outlet Branch Name 16
  {97e63dc1-362c-4419-900d-9d6658092d4e}; !- Outlet Branch Name 17

OS:Connection,
  {b858ee86-d691-4c67-ae08-e32ecd0c7957}, !- Handle
  {be455325-6449-45c9-a93b-17bdc7e7c234}, !- Name
  {120a9335-7a95-4f3b-849d-f209fb3dc7e3}, !- Source Object
  17,                                     !- Outlet Port
  {fa035f94-e946-4fd8-856a-3122a680aa1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6fd7ce8-b321-4d10-88c5-5a0efb22661e}, !- Handle
  {732579d2-e427-4e47-8d12-aa7fae7114a6}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  3,                                      !- Outlet Port
  {57cede48-c15d-4af1-85c4-ebecb16cf6d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d538c55-45d3-4379-a3e7-94747f381cd9}, !- Handle
  {819b02c5-3715-4f38-bbc1-4105ca2041d5}, !- Name
  {ef15b622-411a-42cd-b2bf-778881eeb7fb}, !- Source Object
  3,                                      !- Outlet Port
  {120a9335-7a95-4f3b-849d-f209fb3dc7e3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d69e3a2b-4aa2-43c7-9af2-f3583a19a4b6}, !- Handle
  {120a9335-7a95-4f3b-849d-f209fb3dc7e3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1ef7e329-ee9b-423f-bc61-43784763a6e2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Pump:VariableSpeed,
  {df128606-0fc9-4ab5-ab48-f3f5d255fb29}, !- Handle
  Pump Variable Speed 4,                  !- Name
  {818b2d08-d789-4c47-853f-8f9e6431dce6}, !- Inlet Node Name
  {b8f86a12-5211-4a00-86ed-7140100c7891}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {e6062aa4-32b6-4a19-8f57-1ab9395ca50e}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {9089bdc6-d6a5-4c6e-9821-2927c965262f}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {617103ad-e45a-4d84-afe1-7f20ba1254c0}, !- Boiler Water Inlet Node Name
  {3d0e6d4e-c799-4aea-b4d2-66fca61d9726}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {9089bdc6-d6a5-4c6e-9821-2927c965262f}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {8850b397-6262-4cb5-84af-b2460fbff103}, !- Handle
  Node 99,                                !- Name
  {b8f86a12-5211-4a00-86ed-7140100c7891}, !- Inlet Port
  {126c8d5e-af4a-4b88-811b-fd91d623b4fd}; !- Outlet Port

OS:Connection,
  {818b2d08-d789-4c47-853f-8f9e6431dce6}, !- Handle
  {9f07ee84-fb48-4ee8-9208-5a7a6dfd2fe4}, !- Name
  {c9c85114-734b-434d-bd1a-591b7377d087}, !- Source Object
  3,                                      !- Outlet Port
  {df128606-0fc9-4ab5-ab48-f3f5d255fb29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f86a12-5211-4a00-86ed-7140100c7891}, !- Handle
  {55583bb2-d2a4-4167-9cd0-e0d758c64ae3}, !- Name
  {df128606-0fc9-4ab5-ab48-f3f5d255fb29}, !- Source Object
  3,                                      !- Outlet Port
  {8850b397-6262-4cb5-84af-b2460fbff103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126c8d5e-af4a-4b88-811b-fd91d623b4fd}, !- Handle
  {2599107c-de92-41ff-8053-e85bb8ae78d4}, !- Name
  {8850b397-6262-4cb5-84af-b2460fbff103}, !- Source Object
  3,                                      !- Outlet Port
  {94c2cc62-52c8-49f5-bf51-47bf227edfdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d7d96f8-aa2c-492d-be8e-ec94e8bc2947}, !- Handle
  Node 100,                               !- Name
  {3d0e6d4e-c799-4aea-b4d2-66fca61d9726}, !- Inlet Port
  {89edbe25-3876-4aff-883a-52faf6b13569}; !- Outlet Port

OS:Connection,
  {617103ad-e45a-4d84-afe1-7f20ba1254c0}, !- Handle
  {a653befd-5e6e-49f3-ac32-dd5c99e3bd45}, !- Name
  {bc880685-84ef-4713-bd76-819c87c11929}, !- Source Object
  3,                                      !- Outlet Port
  {e6062aa4-32b6-4a19-8f57-1ab9395ca50e}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {3d0e6d4e-c799-4aea-b4d2-66fca61d9726}, !- Handle
  {e3080f47-a35c-4308-a945-251bfb0fd5da}, !- Name
  {e6062aa4-32b6-4a19-8f57-1ab9395ca50e}, !- Source Object
  12,                                     !- Outlet Port
  {5d7d96f8-aa2c-492d-be8e-ec94e8bc2947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89edbe25-3876-4aff-883a-52faf6b13569}, !- Handle
  {6b9a3748-0dde-4985-b8ab-276d4437094b}, !- Name
  {5d7d96f8-aa2c-492d-be8e-ec94e8bc2947}, !- Source Object
  3,                                      !- Outlet Port
  {0b0f9163-715d-4f9a-8c2b-c8178eaefa6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {753b62f5-d544-4991-85f7-0c64a0883b80}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {958f4f49-245e-4f91-b1ec-8dbc5b043f58}, !- Inlet Node Name
  {0c5f81a9-1d75-490e-b2a3-a9e9fb29154a}; !- Outlet Node Name

OS:Node,
  {3e2a6715-f9c2-4e28-b30a-3a3ed94ee7c3}, !- Handle
  Node 105,                               !- Name
  {9f37a2ad-435b-48a1-bd15-0bad0c76885b}, !- Inlet Port
  {958f4f49-245e-4f91-b1ec-8dbc5b043f58}; !- Outlet Port

OS:Connection,
  {9f37a2ad-435b-48a1-bd15-0bad0c76885b}, !- Handle
  {bcdd43dc-000b-481d-b400-ed2ed6fc6e88}, !- Name
  {94c2cc62-52c8-49f5-bf51-47bf227edfdd}, !- Source Object
  4,                                      !- Outlet Port
  {3e2a6715-f9c2-4e28-b30a-3a3ed94ee7c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {240e4935-9e61-4feb-81cc-4920ac366014}, !- Handle
  Node 106,                               !- Name
  {0c5f81a9-1d75-490e-b2a3-a9e9fb29154a}, !- Inlet Port
  {bd1b5250-547d-4f42-be0f-8329bfa5b719}; !- Outlet Port

OS:Connection,
  {958f4f49-245e-4f91-b1ec-8dbc5b043f58}, !- Handle
  {3d449103-c7f4-4b0d-84df-ad22df35166d}, !- Name
  {3e2a6715-f9c2-4e28-b30a-3a3ed94ee7c3}, !- Source Object
  3,                                      !- Outlet Port
  {753b62f5-d544-4991-85f7-0c64a0883b80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c5f81a9-1d75-490e-b2a3-a9e9fb29154a}, !- Handle
  {a758c973-4e86-4b76-bb97-1af7a68aae62}, !- Name
  {753b62f5-d544-4991-85f7-0c64a0883b80}, !- Source Object
  3,                                      !- Outlet Port
  {240e4935-9e61-4feb-81cc-4920ac366014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd1b5250-547d-4f42-be0f-8329bfa5b719}, !- Handle
  {a672fdbf-070b-4f90-89b3-bde02b7a1589}, !- Name
  {240e4935-9e61-4feb-81cc-4920ac366014}, !- Source Object
  3,                                      !- Outlet Port
  {0b0f9163-715d-4f9a-8c2b-c8178eaefa6d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {859ad437-8772-424b-9407-93eb81a4b261}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {d14adedd-4d24-49c7-b5dc-8431e9cd3a68}, !- Inlet Node Name
  {1f53798c-fa94-4857-8af9-ceec546c0f53}; !- Outlet Node Name

OS:Node,
  {864f4c43-91d9-4e19-b480-ba0a30921a9e}, !- Handle
  Node 129,                               !- Name
  {1f53798c-fa94-4857-8af9-ceec546c0f53}, !- Inlet Port
  {2cdf452d-d919-4975-800b-f916c7f6f9f1}; !- Outlet Port

OS:Connection,
  {d14adedd-4d24-49c7-b5dc-8431e9cd3a68}, !- Handle
  {6f9aba5b-aa0a-4570-a1ee-a0211484d8cc}, !- Name
  {57cede48-c15d-4af1-85c4-ebecb16cf6d0}, !- Source Object
  3,                                      !- Outlet Port
  {859ad437-8772-424b-9407-93eb81a4b261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f53798c-fa94-4857-8af9-ceec546c0f53}, !- Handle
  {2541f8cd-6f11-4fae-a432-466bb49a2755}, !- Name
  {859ad437-8772-424b-9407-93eb81a4b261}, !- Source Object
  3,                                      !- Outlet Port
  {864f4c43-91d9-4e19-b480-ba0a30921a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cdf452d-d919-4975-800b-f916c7f6f9f1}, !- Handle
  {89e6bec7-7900-413c-b770-4d3111161d53}, !- Name
  {864f4c43-91d9-4e19-b480-ba0a30921a9e}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {064a80b9-8c40-4c61-b2ca-b013e1a8bbec}, !- Handle
  Node 130,                               !- Name
  {a9481e10-d6cb-4429-b137-cb5e8bbaefcd}, !- Inlet Port
  {a1f0bbad-2099-4519-b783-7de71e59fbb6}; !- Outlet Port

OS:Connection,
  {a9481e10-d6cb-4429-b137-cb5e8bbaefcd}, !- Handle
  {17703eeb-1962-4663-97a2-641beeeebb90}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  4,                                      !- Outlet Port
  {064a80b9-8c40-4c61-b2ca-b013e1a8bbec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cfc1b6b-4dfb-44cd-ae8e-832d85dc6cb7}, !- Handle
  Node 145,                               !- Name
  {dd11a337-baf6-4a38-adf6-0b5aed1f3328}, !- Inlet Port
  {18322800-8234-4c46-90c9-b0565d137e3e}; !- Outlet Port

OS:Connection,
  {a1f0bbad-2099-4519-b783-7de71e59fbb6}, !- Handle
  {638b956c-e01b-4138-b0a5-84e2bc07df12}, !- Name
  {064a80b9-8c40-4c61-b2ca-b013e1a8bbec}, !- Source Object
  3,                                      !- Outlet Port
  {3bbeeeb1-471b-4f5d-a1ff-ff7da1ed8968}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dd11a337-baf6-4a38-adf6-0b5aed1f3328}, !- Handle
  {90c9300b-436a-42c9-baa1-b1ff13664d51}, !- Name
  {3bbeeeb1-471b-4f5d-a1ff-ff7da1ed8968}, !- Source Object
  6,                                      !- Outlet Port
  {2cfc1b6b-4dfb-44cd-ae8e-832d85dc6cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18322800-8234-4c46-90c9-b0565d137e3e}, !- Handle
  {28e57d09-e6f9-4d5e-b0db-9665269b78a2}, !- Name
  {2cfc1b6b-4dfb-44cd-ae8e-832d85dc6cb7}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {19b9d246-3e17-489b-be2d-1df4d4bb36b5}, !- Handle
  Controller Water Coil 3,                !- Name
  {3bbeeeb1-471b-4f5d-a1ff-ff7da1ed8968}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Pipe:Adiabatic,
  {e9c2d6e0-3afc-42f6-a730-b9722ab800fe}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {017720b5-2bb8-450b-94cd-16ad353e98e3}, !- Inlet Node Name
  {ebebc2ad-0d04-41d3-9ed4-3198f5857b44}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {1204593c-6328-47c2-ac15-a048af1ef655}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {f2562632-12e2-48d1-b062-e5c0121c9529}, !- Inlet Node Name
  {44091f55-afca-484a-aaab-a767cd0e21af}; !- Outlet Node Name

OS:Node,
  {0c266beb-9ff7-4547-bd43-6122e2421d34}, !- Handle
  Node 146,                               !- Name
  {529f4ffe-b09a-4538-acdf-b769b8343e59}, !- Inlet Port
  {f2562632-12e2-48d1-b062-e5c0121c9529}; !- Outlet Port

OS:Connection,
  {529f4ffe-b09a-4538-acdf-b769b8343e59}, !- Handle
  {86e2b5d2-c64e-4605-b8dc-c8e065418cf6}, !- Name
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Source Object
  2,                                      !- Outlet Port
  {0c266beb-9ff7-4547-bd43-6122e2421d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2562632-12e2-48d1-b062-e5c0121c9529}, !- Handle
  {406eedb4-45a2-4dd3-bc44-412365bfe6d6}, !- Name
  {0c266beb-9ff7-4547-bd43-6122e2421d34}, !- Source Object
  3,                                      !- Outlet Port
  {1204593c-6328-47c2-ac15-a048af1ef655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44091f55-afca-484a-aaab-a767cd0e21af}, !- Handle
  {acf7efe1-4cc5-413a-8711-cc946704f1cb}, !- Name
  {1204593c-6328-47c2-ac15-a048af1ef655}, !- Source Object
  3,                                      !- Outlet Port
  {ef15b622-411a-42cd-b2bf-778881eeb7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {901b4543-2aa8-4b97-a40a-51e849aa33c4}, !- Handle
  Node 147,                               !- Name
  {ebebc2ad-0d04-41d3-9ed4-3198f5857b44}, !- Inlet Port
  {7cd866c2-b65b-4319-857f-d22a96cb3af2}; !- Outlet Port

OS:Connection,
  {017720b5-2bb8-450b-94cd-16ad353e98e3}, !- Handle
  {57cf846a-f311-4f48-9b6f-20b5a6571a47}, !- Name
  {fa035f94-e946-4fd8-856a-3122a680aa1c}, !- Source Object
  3,                                      !- Outlet Port
  {e9c2d6e0-3afc-42f6-a730-b9722ab800fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebebc2ad-0d04-41d3-9ed4-3198f5857b44}, !- Handle
  {5f3c0d34-7c3c-42ad-8471-749d841ec5e1}, !- Name
  {e9c2d6e0-3afc-42f6-a730-b9722ab800fe}, !- Source Object
  3,                                      !- Outlet Port
  {901b4543-2aa8-4b97-a40a-51e849aa33c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd866c2-b65b-4319-857f-d22a96cb3af2}, !- Handle
  {ce2a69c9-340d-4d1e-95ab-46a752d6038f}, !- Name
  {901b4543-2aa8-4b97-a40a-51e849aa33c4}, !- Source Object
  3,                                      !- Outlet Port
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e167abc7-eea1-46b2-bf9b-81e7d17d26c4}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {b2032a64-15cc-4dd8-abe6-94c0fa692b7a}, !- Inlet Node Name
  {31e51783-ac74-4689-84a4-49d534236311}; !- Outlet Node Name

OS:Node,
  {bec1a195-de46-4cee-bc71-b2ca8afaa962}, !- Handle
  Node 148,                               !- Name
  {90f66ad9-8b46-43c6-811f-e691c6a21a50}, !- Inlet Port
  {b2032a64-15cc-4dd8-abe6-94c0fa692b7a}; !- Outlet Port

OS:Connection,
  {90f66ad9-8b46-43c6-811f-e691c6a21a50}, !- Handle
  {eec55dfc-b27f-42a1-bd81-ae195a7c8181}, !- Name
  {0b0f9163-715d-4f9a-8c2b-c8178eaefa6d}, !- Source Object
  2,                                      !- Outlet Port
  {bec1a195-de46-4cee-bc71-b2ca8afaa962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2032a64-15cc-4dd8-abe6-94c0fa692b7a}, !- Handle
  {76553824-0e2c-49ef-a46d-8df2cbb075ad}, !- Name
  {bec1a195-de46-4cee-bc71-b2ca8afaa962}, !- Source Object
  3,                                      !- Outlet Port
  {e167abc7-eea1-46b2-bf9b-81e7d17d26c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31e51783-ac74-4689-84a4-49d534236311}, !- Handle
  {92f48d7c-5d5c-4430-ad02-9b83de8e3944}, !- Name
  {e167abc7-eea1-46b2-bf9b-81e7d17d26c4}, !- Source Object
  3,                                      !- Outlet Port
  {fff52063-a663-4f31-ba3a-41f07d93670a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {36eed740-46ec-4f38-a17a-a1861d6c6d37}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {6deba560-8b67-4a61-8780-de687e5bb3fc}, !- Schedule Name
  {fff52063-a663-4f31-ba3a-41f07d93670a}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {c75b8329-d1e7-4b2a-b848-1b69a065a1ba}, !- Handle
  Chilled Water Loop 2,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {83bde08e-4087-4fa4-a0a2-62685a92608a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8fc59ff1-0cc0-4e61-a272-d26214c04ca1}, !- Plant Side Inlet Node Name
  {5dfea0ef-a45e-4263-ab29-1194fc770c20}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {61e4a3ef-d0c2-4e26-80ce-ae196d1a56c7}, !- Demand Side Inlet Node Name
  {027fe01c-4353-412f-a025-e2ebfb22b0e4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d0664b22-0525-47ab-a7ce-ba441e8a1cb0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e9e8ebd4-c552-4732-80fd-eb648dfdf040}, !- Demand Mixer Name
  {708c7459-4803-470c-96ce-757639170261}, !- Demand Splitter Name
  {68cd7c68-ccc7-4919-adfd-3a6693a6c7e6}, !- Supply Mixer Name
  {fa4929ee-e832-4446-a130-d5f49f81bace}; !- Supply Splitter Name

OS:Node,
  {3934b81a-1276-4057-a7a5-782af978f426}, !- Handle
  Node 149,                               !- Name
  {8fc59ff1-0cc0-4e61-a272-d26214c04ca1}, !- Inlet Port
  {7bc2136f-7b97-48c7-af34-91cd5ca15c83}; !- Outlet Port

OS:Node,
  {83bde08e-4087-4fa4-a0a2-62685a92608a}, !- Handle
  Node 150,                               !- Name
  {c781b371-0e61-491c-bf0a-3485e76f5653}, !- Inlet Port
  {5dfea0ef-a45e-4263-ab29-1194fc770c20}; !- Outlet Port

OS:Node,
  {351320bf-72de-4c87-8cb4-34dca46e9107}, !- Handle
  Node 151,                               !- Name
  {fcfc2fa7-f1d7-4792-b52b-8549fc2ed1a9}, !- Inlet Port
  {877c629a-6339-4406-a833-faf8a7860d07}; !- Outlet Port

OS:Connector:Mixer,
  {68cd7c68-ccc7-4919-adfd-3a6693a6c7e6}, !- Handle
  Connector Mixer 9,                      !- Name
  {095a00ac-be8b-44e1-9b57-ea14792b977a}, !- Outlet Branch Name
  {59048388-2547-4dad-bc5b-4b3480bcf6bb}, !- Inlet Branch Name 1
  {64c6baca-bd9e-4298-b83a-1ff113c5da92}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fa4929ee-e832-4446-a130-d5f49f81bace}, !- Handle
  Connector Splitter 9,                   !- Name
  {2a3a2b3f-631e-49b2-a36a-824147811cce}, !- Inlet Branch Name
  {fcfc2fa7-f1d7-4792-b52b-8549fc2ed1a9}, !- Outlet Branch Name 1
  {cd344752-fbc3-4c34-be97-0dc7ddea68c3}; !- Outlet Branch Name 2

OS:Connection,
  {8fc59ff1-0cc0-4e61-a272-d26214c04ca1}, !- Handle
  {1d64ef40-8b7a-45c1-b9f5-b7abe0106596}, !- Name
  {c75b8329-d1e7-4b2a-b848-1b69a065a1ba}, !- Source Object
  14,                                     !- Outlet Port
  {3934b81a-1276-4057-a7a5-782af978f426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcfc2fa7-f1d7-4792-b52b-8549fc2ed1a9}, !- Handle
  {99f3aa92-175d-46d9-8145-b2790869e6c6}, !- Name
  {fa4929ee-e832-4446-a130-d5f49f81bace}, !- Source Object
  3,                                      !- Outlet Port
  {351320bf-72de-4c87-8cb4-34dca46e9107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dfea0ef-a45e-4263-ab29-1194fc770c20}, !- Handle
  {f5aa03d4-7cc8-4ac7-9296-443ec3d38327}, !- Name
  {83bde08e-4087-4fa4-a0a2-62685a92608a}, !- Source Object
  3,                                      !- Outlet Port
  {c75b8329-d1e7-4b2a-b848-1b69a065a1ba}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {778169a8-65b4-4cbf-80fa-31e89905b2a2}, !- Handle
  Node 152,                               !- Name
  {61e4a3ef-d0c2-4e26-80ce-ae196d1a56c7}, !- Inlet Port
  {6d25b789-6af6-4027-8e1d-94965bf44813}; !- Outlet Port

OS:Node,
  {69ba9c51-cf9a-45c1-a3e5-fdf9083542ca}, !- Handle
  Node 153,                               !- Name
  {e3e0f922-3bc4-458e-9305-d75d4a120862}, !- Inlet Port
  {027fe01c-4353-412f-a025-e2ebfb22b0e4}; !- Outlet Port

OS:Node,
  {baedbaf4-80c4-4d6d-b3a2-685ba76e7424}, !- Handle
  Node 154,                               !- Name
  {fea6113f-a574-4c33-a034-7ede37f13b5e}, !- Inlet Port
  {4a91ec50-8a2a-4a79-98ce-d05c81fcd853}; !- Outlet Port

OS:Connector:Mixer,
  {e9e8ebd4-c552-4732-80fd-eb648dfdf040}, !- Handle
  Connector Mixer 10,                     !- Name
  {99bd5c12-35a9-48eb-9dcf-4264c2468c2e}, !- Outlet Branch Name
  {641de640-18b0-48df-890a-c681ba6a1696}, !- Inlet Branch Name 1
  {83513040-a3e2-46f7-a01c-f331fa0a0bd2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {708c7459-4803-470c-96ce-757639170261}, !- Handle
  Connector Splitter 10,                  !- Name
  {5640e601-fee6-4d8e-84ad-4825200901a9}, !- Inlet Branch Name
  {fea6113f-a574-4c33-a034-7ede37f13b5e}, !- Outlet Branch Name 1
  {612bf2be-af27-4d7c-9b6a-63e6ac642a17}; !- Outlet Branch Name 2

OS:Connection,
  {61e4a3ef-d0c2-4e26-80ce-ae196d1a56c7}, !- Handle
  {1227e281-8eb9-4586-b83a-cbc061905370}, !- Name
  {c75b8329-d1e7-4b2a-b848-1b69a065a1ba}, !- Source Object
  17,                                     !- Outlet Port
  {778169a8-65b4-4cbf-80fa-31e89905b2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea6113f-a574-4c33-a034-7ede37f13b5e}, !- Handle
  {f23da38b-e576-4b42-91b8-ae30301df660}, !- Name
  {708c7459-4803-470c-96ce-757639170261}, !- Source Object
  3,                                      !- Outlet Port
  {baedbaf4-80c4-4d6d-b3a2-685ba76e7424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {027fe01c-4353-412f-a025-e2ebfb22b0e4}, !- Handle
  {b8cb3a13-0020-45a0-a051-fb70b26f0a10}, !- Name
  {69ba9c51-cf9a-45c1-a3e5-fdf9083542ca}, !- Source Object
  3,                                      !- Outlet Port
  {c75b8329-d1e7-4b2a-b848-1b69a065a1ba}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1eaab363-bd1d-481e-bd0e-56857d05ba8b}, !- Handle
  {c75b8329-d1e7-4b2a-b848-1b69a065a1ba}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d0664b22-0525-47ab-a7ce-ba441e8a1cb0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Pump:VariableSpeed,
  {cb58241f-b704-4509-9140-b5199feb7981}, !- Handle
  Pump Variable Speed 5,                  !- Name
  {7bc2136f-7b97-48c7-af34-91cd5ca15c83}, !- Inlet Node Name
  {316e6f9a-d22e-4b18-9ff8-6b5113589c9b}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1af6aced-e1ab-4c64-9ec3-ab3ef96cd0d4}, !- Handle
  Node 155,                               !- Name
  {316e6f9a-d22e-4b18-9ff8-6b5113589c9b}, !- Inlet Port
  {2a3a2b3f-631e-49b2-a36a-824147811cce}; !- Outlet Port

OS:Connection,
  {7bc2136f-7b97-48c7-af34-91cd5ca15c83}, !- Handle
  {7e45ff13-4de7-4d9a-9946-b494a1fd9889}, !- Name
  {3934b81a-1276-4057-a7a5-782af978f426}, !- Source Object
  3,                                      !- Outlet Port
  {cb58241f-b704-4509-9140-b5199feb7981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {316e6f9a-d22e-4b18-9ff8-6b5113589c9b}, !- Handle
  {196d5f86-81ab-4bee-8942-bbd7b1b4f085}, !- Name
  {cb58241f-b704-4509-9140-b5199feb7981}, !- Source Object
  3,                                      !- Outlet Port
  {1af6aced-e1ab-4c64-9ec3-ab3ef96cd0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a3a2b3f-631e-49b2-a36a-824147811cce}, !- Handle
  {7855a0bd-eb7b-4538-a161-8e99b2605d08}, !- Name
  {1af6aced-e1ab-4c64-9ec3-ab3ef96cd0d4}, !- Source Object
  3,                                      !- Outlet Port
  {fa4929ee-e832-4446-a130-d5f49f81bace}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {28161be6-1c4b-405e-904d-99db59a17f8a}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {33a3418e-4128-49ff-bb38-430a784b1ab6}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d14f2cc6-1391-40c5-b101-89e394b4e6b0}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {44c74361-35e8-417c-a29c-247602494728}, !- Handle
  Chiller Electric EIR 2,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {28161be6-1c4b-405e-904d-99db59a17f8a}, !- Cooling Capacity Function of Temperature Curve Name
  {33a3418e-4128-49ff-bb38-430a784b1ab6}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {d14f2cc6-1391-40c5-b101-89e394b4e6b0}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {877c629a-6339-4406-a833-faf8a7860d07}, !- Chilled Water Inlet Node Name
  {86e4db62-7956-4348-ac7c-3baa4d038ead}, !- Chilled Water Outlet Node Name
  {7b76a611-9493-4087-838a-21867bcf85e8}, !- Condenser Inlet Node Name
  {6a198b9a-8ef3-4664-945f-96f422417e80}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {2d094211-a9bb-4c6f-b18a-09eda9c8a11d}, !- Handle
  Node 156,                               !- Name
  {86e4db62-7956-4348-ac7c-3baa4d038ead}, !- Inlet Port
  {59048388-2547-4dad-bc5b-4b3480bcf6bb}; !- Outlet Port

OS:Connection,
  {877c629a-6339-4406-a833-faf8a7860d07}, !- Handle
  {13112c38-312d-48bf-8ea4-05eb8bf3cf1f}, !- Name
  {351320bf-72de-4c87-8cb4-34dca46e9107}, !- Source Object
  3,                                      !- Outlet Port
  {44c74361-35e8-417c-a29c-247602494728}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {86e4db62-7956-4348-ac7c-3baa4d038ead}, !- Handle
  {6e8da5af-6b50-43fd-a576-0674bb5b1b26}, !- Name
  {44c74361-35e8-417c-a29c-247602494728}, !- Source Object
  16,                                     !- Outlet Port
  {2d094211-a9bb-4c6f-b18a-09eda9c8a11d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59048388-2547-4dad-bc5b-4b3480bcf6bb}, !- Handle
  {cad26bcc-c939-44b8-922b-3b29816829c3}, !- Name
  {2d094211-a9bb-4c6f-b18a-09eda9c8a11d}, !- Source Object
  3,                                      !- Outlet Port
  {68cd7c68-ccc7-4919-adfd-3a6693a6c7e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4a7d5163-ba35-426a-9235-308ddac2b838}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {11a02e9c-c823-4e6c-90be-4522ace69df1}, !- Inlet Node Name
  {b12ea055-a83e-485c-aa47-a66b1deb6bc5}; !- Outlet Node Name

OS:Node,
  {30676bf9-79b3-4bab-be57-fcc474ec9f6f}, !- Handle
  Node 157,                               !- Name
  {cd344752-fbc3-4c34-be97-0dc7ddea68c3}, !- Inlet Port
  {11a02e9c-c823-4e6c-90be-4522ace69df1}; !- Outlet Port

OS:Connection,
  {cd344752-fbc3-4c34-be97-0dc7ddea68c3}, !- Handle
  {8c5ffe6e-b526-4483-a232-4a0992007a2b}, !- Name
  {fa4929ee-e832-4446-a130-d5f49f81bace}, !- Source Object
  4,                                      !- Outlet Port
  {30676bf9-79b3-4bab-be57-fcc474ec9f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5987ac2-8103-4882-b8b5-5e66990d2fa7}, !- Handle
  Node 158,                               !- Name
  {b12ea055-a83e-485c-aa47-a66b1deb6bc5}, !- Inlet Port
  {64c6baca-bd9e-4298-b83a-1ff113c5da92}; !- Outlet Port

OS:Connection,
  {11a02e9c-c823-4e6c-90be-4522ace69df1}, !- Handle
  {db19746f-37be-42e3-97fd-3cdb5c867dd1}, !- Name
  {30676bf9-79b3-4bab-be57-fcc474ec9f6f}, !- Source Object
  3,                                      !- Outlet Port
  {4a7d5163-ba35-426a-9235-308ddac2b838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b12ea055-a83e-485c-aa47-a66b1deb6bc5}, !- Handle
  {13480f79-dbdd-4d4f-b79a-9c1ea1254baf}, !- Name
  {4a7d5163-ba35-426a-9235-308ddac2b838}, !- Source Object
  3,                                      !- Outlet Port
  {e5987ac2-8103-4882-b8b5-5e66990d2fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64c6baca-bd9e-4298-b83a-1ff113c5da92}, !- Handle
  {ad73891c-be6e-4224-9360-0f58fe91b82f}, !- Name
  {e5987ac2-8103-4882-b8b5-5e66990d2fa7}, !- Source Object
  3,                                      !- Outlet Port
  {68cd7c68-ccc7-4919-adfd-3a6693a6c7e6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ac771a9d-e372-4571-9727-6e0d1e1241d1}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {43d2a765-6388-48bb-8fc2-e5096964fd5f}, !- Inlet Node Name
  {c781b371-0e61-491c-bf0a-3485e76f5653}; !- Outlet Node Name

OS:Node,
  {1f275681-5a32-4d23-8ac0-3332d52522ca}, !- Handle
  Node 159,                               !- Name
  {095a00ac-be8b-44e1-9b57-ea14792b977a}, !- Inlet Port
  {43d2a765-6388-48bb-8fc2-e5096964fd5f}; !- Outlet Port

OS:Connection,
  {095a00ac-be8b-44e1-9b57-ea14792b977a}, !- Handle
  {d11777a7-aa01-4e59-980b-bd8ca94d8da3}, !- Name
  {68cd7c68-ccc7-4919-adfd-3a6693a6c7e6}, !- Source Object
  2,                                      !- Outlet Port
  {1f275681-5a32-4d23-8ac0-3332d52522ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d2a765-6388-48bb-8fc2-e5096964fd5f}, !- Handle
  {b3dd930e-9a5e-4bf1-b05b-979649dccd44}, !- Name
  {1f275681-5a32-4d23-8ac0-3332d52522ca}, !- Source Object
  3,                                      !- Outlet Port
  {ac771a9d-e372-4571-9727-6e0d1e1241d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c781b371-0e61-491c-bf0a-3485e76f5653}, !- Handle
  {805ab9d6-6fab-4c5a-846e-cc82e98a3b80}, !- Name
  {ac771a9d-e372-4571-9727-6e0d1e1241d1}, !- Source Object
  3,                                      !- Outlet Port
  {83bde08e-4087-4fa4-a0a2-62685a92608a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76098684-034f-440c-84b7-b7991ecb84ea}, !- Handle
  Node 160,                               !- Name
  {68e90a7d-37ef-4e1e-865f-0a91fb6f78f0}, !- Inlet Port
  {641de640-18b0-48df-890a-c681ba6a1696}; !- Outlet Port

OS:Connection,
  {4a91ec50-8a2a-4a79-98ce-d05c81fcd853}, !- Handle
  {dde90d69-cfab-4849-bca5-4bfd3850023c}, !- Name
  {baedbaf4-80c4-4d6d-b3a2-685ba76e7424}, !- Source Object
  3,                                      !- Outlet Port
  {cf8984f4-667e-4229-ad51-2b5ec84ffe02}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {68e90a7d-37ef-4e1e-865f-0a91fb6f78f0}, !- Handle
  {b8b20198-6b6e-4edd-91e7-6a9a1e53c67d}, !- Name
  {cf8984f4-667e-4229-ad51-2b5ec84ffe02}, !- Source Object
  11,                                     !- Outlet Port
  {76098684-034f-440c-84b7-b7991ecb84ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {641de640-18b0-48df-890a-c681ba6a1696}, !- Handle
  {33635bf5-f713-4484-a679-96682394eb50}, !- Name
  {76098684-034f-440c-84b7-b7991ecb84ea}, !- Source Object
  3,                                      !- Outlet Port
  {e9e8ebd4-c552-4732-80fd-eb648dfdf040}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {af267aa6-4433-421f-9ba1-0af0947495f2}, !- Handle
  Controller Water Coil 4,                !- Name
  {cf8984f4-667e-4229-ad51-2b5ec84ffe02}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {b60b799b-4310-4865-98e9-4c93eb91f393}, !- Handle
  Setpoint Manager Scheduled 7,           !- Name
  Temperature,                            !- Control Variable
  {6027dcab-62f9-4d10-bc3e-956d90949dbd}, !- Schedule Name
  {83bde08e-4087-4fa4-a0a2-62685a92608a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {8bc388b5-5945-4831-a878-c0cf49618461}, !- Handle
  Coil Heating Water 2,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c582bd7d-afaf-47f3-8e8a-939f1b88a73f}, !- Water Inlet Node Name
  {508a08ac-3a36-4fa1-bd49-b54b15b0e0b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fb6f889c-5873-4f55-aa6e-29ec33521945}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {12d0fa40-af14-4674-a45f-34910169d6c9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8bc388b5-5945-4831-a878-c0cf49618461}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {974feb59-51e9-499a-934e-02ec1d878692}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cb6b3df0-44ac-48de-a205-4fde35840f98}, !- Handle
  Node 161,                               !- Name
  {ffc0aaa4-907b-445b-a4c4-7b9db38e7b34}, !- Inlet Port
  {12d0fa40-af14-4674-a45f-34910169d6c9}; !- Outlet Port

OS:Connection,
  {ffc0aaa4-907b-445b-a4c4-7b9db38e7b34}, !- Handle
  {9facfc8b-2e0e-4107-bc7b-f8d9881c39c3}, !- Name
  {769c365b-de1c-4e26-80fe-42cdd58325c0}, !- Source Object
  3,                                      !- Outlet Port
  {cb6b3df0-44ac-48de-a205-4fde35840f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d0fa40-af14-4674-a45f-34910169d6c9}, !- Handle
  {d6df3e28-e8e9-40cc-ac29-737465582c56}, !- Name
  {cb6b3df0-44ac-48de-a205-4fde35840f98}, !- Source Object
  3,                                      !- Outlet Port
  {fb6f889c-5873-4f55-aa6e-29ec33521945}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {974feb59-51e9-499a-934e-02ec1d878692}, !- Handle
  {dfd26576-b6ea-4511-9460-469ed3e6b93f}, !- Name
  {fb6f889c-5873-4f55-aa6e-29ec33521945}, !- Source Object
  12,                                     !- Outlet Port
  {104cc15b-d24b-4476-ac42-2252031faec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f65f7e9f-b352-49a2-99a7-b9a43d3c1c41}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {b57c9aa9-1479-4eb3-a99b-501845316098}, !- Inlet Node Name
  {5e99c438-75f0-40fd-8f0c-831d26a35871}; !- Outlet Node Name

OS:Node,
  {2aa51481-3055-4205-b3ee-a4fa9bf52334}, !- Handle
  Node 162,                               !- Name
  {612bf2be-af27-4d7c-9b6a-63e6ac642a17}, !- Inlet Port
  {b57c9aa9-1479-4eb3-a99b-501845316098}; !- Outlet Port

OS:Connection,
  {612bf2be-af27-4d7c-9b6a-63e6ac642a17}, !- Handle
  {09816b76-7e9e-4649-9f5c-986f549ab8f0}, !- Name
  {708c7459-4803-470c-96ce-757639170261}, !- Source Object
  4,                                      !- Outlet Port
  {2aa51481-3055-4205-b3ee-a4fa9bf52334}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6861215e-9582-49e8-a912-9b475487a9ae}, !- Handle
  Node 163,                               !- Name
  {5e99c438-75f0-40fd-8f0c-831d26a35871}, !- Inlet Port
  {83513040-a3e2-46f7-a01c-f331fa0a0bd2}; !- Outlet Port

OS:Connection,
  {b57c9aa9-1479-4eb3-a99b-501845316098}, !- Handle
  {5e434b86-406d-4b5d-b553-d29939e23976}, !- Name
  {2aa51481-3055-4205-b3ee-a4fa9bf52334}, !- Source Object
  3,                                      !- Outlet Port
  {f65f7e9f-b352-49a2-99a7-b9a43d3c1c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e99c438-75f0-40fd-8f0c-831d26a35871}, !- Handle
  {0f33d0b9-70b8-411f-b23c-39f27469f65e}, !- Name
  {f65f7e9f-b352-49a2-99a7-b9a43d3c1c41}, !- Source Object
  3,                                      !- Outlet Port
  {6861215e-9582-49e8-a912-9b475487a9ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83513040-a3e2-46f7-a01c-f331fa0a0bd2}, !- Handle
  {d838951d-b24a-4d60-bed0-90330884aa3c}, !- Name
  {6861215e-9582-49e8-a912-9b475487a9ae}, !- Source Object
  3,                                      !- Outlet Port
  {e9e8ebd4-c552-4732-80fd-eb648dfdf040}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {60f1937d-4178-47c0-8791-a1b774fd57cc}, !- Handle
  Node 164,                               !- Name
  {5fa6149b-7b0a-47eb-8ceb-80fdb26ce9b5}, !- Inlet Port
  {c582bd7d-afaf-47f3-8e8a-939f1b88a73f}; !- Outlet Port

OS:Connection,
  {5fa6149b-7b0a-47eb-8ceb-80fdb26ce9b5}, !- Handle
  {b1c8a7a2-581a-4302-9f28-d5872a44b036}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  5,                                      !- Outlet Port
  {60f1937d-4178-47c0-8791-a1b774fd57cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac4c758d-5363-4080-a176-cf84b222ff8a}, !- Handle
  Node 165,                               !- Name
  {508a08ac-3a36-4fa1-bd49-b54b15b0e0b1}, !- Inlet Port
  {61e06c73-5228-454c-a6c6-c234d50623d0}; !- Outlet Port

OS:Connection,
  {c582bd7d-afaf-47f3-8e8a-939f1b88a73f}, !- Handle
  {37357f34-a058-4181-8f44-3c6d8e0a7ba4}, !- Name
  {60f1937d-4178-47c0-8791-a1b774fd57cc}, !- Source Object
  3,                                      !- Outlet Port
  {8bc388b5-5945-4831-a878-c0cf49618461}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {508a08ac-3a36-4fa1-bd49-b54b15b0e0b1}, !- Handle
  {06ad2b41-8417-40e0-a38f-8b01fad077f2}, !- Name
  {8bc388b5-5945-4831-a878-c0cf49618461}, !- Source Object
  6,                                      !- Outlet Port
  {ac4c758d-5363-4080-a176-cf84b222ff8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61e06c73-5228-454c-a6c6-c234d50623d0}, !- Handle
  {47e35b84-3121-4f95-9022-efcf33727ccd}, !- Name
  {ac4c758d-5363-4080-a176-cf84b222ff8a}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {99d28855-9375-4758-9f22-f76305f2f2d6}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {6d25b789-6af6-4027-8e1d-94965bf44813}, !- Inlet Node Name
  {e2f74f5e-cd73-4c5d-b701-66ddf4beaff1}; !- Outlet Node Name

OS:Node,
  {99ef93cf-4f5e-43c3-a382-ce9200e3cad5}, !- Handle
  Node 166,                               !- Name
  {e2f74f5e-cd73-4c5d-b701-66ddf4beaff1}, !- Inlet Port
  {5640e601-fee6-4d8e-84ad-4825200901a9}; !- Outlet Port

OS:Connection,
  {6d25b789-6af6-4027-8e1d-94965bf44813}, !- Handle
  {0b5c8827-4bd2-4e03-af10-a2e1ed20cee1}, !- Name
  {778169a8-65b4-4cbf-80fa-31e89905b2a2}, !- Source Object
  3,                                      !- Outlet Port
  {99d28855-9375-4758-9f22-f76305f2f2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f74f5e-cd73-4c5d-b701-66ddf4beaff1}, !- Handle
  {3bd0df02-c626-4066-97ea-aa83b394c0da}, !- Name
  {99d28855-9375-4758-9f22-f76305f2f2d6}, !- Source Object
  3,                                      !- Outlet Port
  {99ef93cf-4f5e-43c3-a382-ce9200e3cad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5640e601-fee6-4d8e-84ad-4825200901a9}, !- Handle
  {96ce4def-11fa-4a90-869b-60b7d3cbce3f}, !- Name
  {99ef93cf-4f5e-43c3-a382-ce9200e3cad5}, !- Source Object
  3,                                      !- Outlet Port
  {708c7459-4803-470c-96ce-757639170261}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {22570e3e-9bbd-400d-97aa-8c37c6ec0487}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {d948d157-d514-46be-86ff-e8a5548a5635}, !- Inlet Node Name
  {e3e0f922-3bc4-458e-9305-d75d4a120862}; !- Outlet Node Name

OS:Node,
  {9c4adf30-ff46-47b9-ab3f-83e043d1e5d4}, !- Handle
  Node 167,                               !- Name
  {99bd5c12-35a9-48eb-9dcf-4264c2468c2e}, !- Inlet Port
  {d948d157-d514-46be-86ff-e8a5548a5635}; !- Outlet Port

OS:Connection,
  {99bd5c12-35a9-48eb-9dcf-4264c2468c2e}, !- Handle
  {bd70b6a6-b153-4634-b004-9cfb87e4687b}, !- Name
  {e9e8ebd4-c552-4732-80fd-eb648dfdf040}, !- Source Object
  2,                                      !- Outlet Port
  {9c4adf30-ff46-47b9-ab3f-83e043d1e5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d948d157-d514-46be-86ff-e8a5548a5635}, !- Handle
  {a01180e6-d32c-48ee-b235-a61cc891b938}, !- Name
  {9c4adf30-ff46-47b9-ab3f-83e043d1e5d4}, !- Source Object
  3,                                      !- Outlet Port
  {22570e3e-9bbd-400d-97aa-8c37c6ec0487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e0f922-3bc4-458e-9305-d75d4a120862}, !- Handle
  {68f480f9-1021-4e58-90c4-5609a2f5368b}, !- Name
  {22570e3e-9bbd-400d-97aa-8c37c6ec0487}, !- Source Object
  3,                                      !- Outlet Port
  {69ba9c51-cf9a-45c1-a3e5-fdf9083542ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {4d75c5ba-e566-4c56-99e4-8755510fcece}, !- Handle
  Condenser Water Loop 1,                 !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f6db025d-deef-4701-99cd-f2717b5216fa}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {068e6303-63ef-4569-a9cc-3b19e562446f}, !- Plant Side Inlet Node Name
  {6ce04b13-b31e-452a-847d-7273aec3c606}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {47069a09-8177-479d-98f5-24356b9e9da3}, !- Demand Side Inlet Node Name
  {4a134c07-7dca-443e-b135-c680a9ae9cc4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {eaba6e99-f51f-437c-b07e-0dcbd8cee966}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c7c90a4b-df89-4e1e-b0ef-bececedf9d0c}, !- Demand Mixer Name
  {f1029089-4d36-4140-913e-8e3c3cbb5c06}, !- Demand Splitter Name
  {cba614d3-6cbe-45e1-a092-c20d878605bd}, !- Supply Mixer Name
  {ffff9b41-eedc-4364-96fe-81f263277a18}; !- Supply Splitter Name

OS:Node,
  {c8546d4f-d449-48cb-981a-59cc467a6f8c}, !- Handle
  Node 168,                               !- Name
  {068e6303-63ef-4569-a9cc-3b19e562446f}, !- Inlet Port
  {a1dfebd2-42b1-40cb-96c4-e2e20e637254}; !- Outlet Port

OS:Node,
  {f6db025d-deef-4701-99cd-f2717b5216fa}, !- Handle
  Node 169,                               !- Name
  {3f8635cd-adc4-47b7-85d4-375bd7d7c493}, !- Inlet Port
  {6ce04b13-b31e-452a-847d-7273aec3c606}; !- Outlet Port

OS:Node,
  {c46a9b04-c218-4b9c-a525-ce423ad446b9}, !- Handle
  Node 170,                               !- Name
  {a762ab00-415d-4e97-bb47-870e467cf1c8}, !- Inlet Port
  {b02abd5a-0502-4d8b-8d5b-46e6445ae1c8}; !- Outlet Port

OS:Connector:Mixer,
  {cba614d3-6cbe-45e1-a092-c20d878605bd}, !- Handle
  Connector Mixer 11,                     !- Name
  {92740cad-ae6f-437e-8840-3b8488479332}, !- Outlet Branch Name
  {a62b4794-cab2-4315-afa3-803b78e1707e}, !- Inlet Branch Name 1
  {d690df9f-1bbd-441a-b0c7-6f4895433ae9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ffff9b41-eedc-4364-96fe-81f263277a18}, !- Handle
  Connector Splitter 11,                  !- Name
  {8bdfe2d0-f7a3-4a3e-9047-dfcaf83de86e}, !- Inlet Branch Name
  {a762ab00-415d-4e97-bb47-870e467cf1c8}, !- Outlet Branch Name 1
  {e980855e-8ecb-46d6-b2f3-612e06183be5}; !- Outlet Branch Name 2

OS:Connection,
  {068e6303-63ef-4569-a9cc-3b19e562446f}, !- Handle
  {303800e0-8097-4779-9c79-397a05f16f30}, !- Name
  {4d75c5ba-e566-4c56-99e4-8755510fcece}, !- Source Object
  14,                                     !- Outlet Port
  {c8546d4f-d449-48cb-981a-59cc467a6f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a762ab00-415d-4e97-bb47-870e467cf1c8}, !- Handle
  {9b51a5f7-2dd3-4c2b-80b1-c99d4e775496}, !- Name
  {ffff9b41-eedc-4364-96fe-81f263277a18}, !- Source Object
  3,                                      !- Outlet Port
  {c46a9b04-c218-4b9c-a525-ce423ad446b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ce04b13-b31e-452a-847d-7273aec3c606}, !- Handle
  {f70a2153-7ff6-40dd-b951-1d79778b7f8c}, !- Name
  {f6db025d-deef-4701-99cd-f2717b5216fa}, !- Source Object
  3,                                      !- Outlet Port
  {4d75c5ba-e566-4c56-99e4-8755510fcece}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3be0f1f5-f85a-4077-868c-71537c78557e}, !- Handle
  Node 171,                               !- Name
  {47069a09-8177-479d-98f5-24356b9e9da3}, !- Inlet Port
  {0855aa81-7127-438e-afd7-34f328dfccb3}; !- Outlet Port

OS:Node,
  {b2d4c3a0-7012-4975-ab9e-8e2db2c61bbf}, !- Handle
  Node 172,                               !- Name
  {67ee8c1f-cef7-4743-a7ce-6ca6e28b9670}, !- Inlet Port
  {4a134c07-7dca-443e-b135-c680a9ae9cc4}; !- Outlet Port

OS:Node,
  {8e484543-51cb-4059-b386-d06694a36a5d}, !- Handle
  Node 173,                               !- Name
  {88a26fc0-f594-4531-a641-ac263a8d4975}, !- Inlet Port
  {7b76a611-9493-4087-838a-21867bcf85e8}; !- Outlet Port

OS:Connector:Mixer,
  {c7c90a4b-df89-4e1e-b0ef-bececedf9d0c}, !- Handle
  Connector Mixer 12,                     !- Name
  {a7bb1c01-387b-44b3-8495-d7c15ba6b951}, !- Outlet Branch Name
  {8646f5e1-c98c-418a-9ec4-7727434f444e}, !- Inlet Branch Name 1
  {923481d8-4483-4f79-a797-a481ecb79b76}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f1029089-4d36-4140-913e-8e3c3cbb5c06}, !- Handle
  Connector Splitter 12,                  !- Name
  {ef09a2e6-fbfd-423e-9b4d-f48f3bbc3b47}, !- Inlet Branch Name
  {88a26fc0-f594-4531-a641-ac263a8d4975}, !- Outlet Branch Name 1
  {59570f7c-fe58-480a-8220-b8d7fe17f98f}; !- Outlet Branch Name 2

OS:Connection,
  {47069a09-8177-479d-98f5-24356b9e9da3}, !- Handle
  {563b58ff-37df-488c-a6c2-574c018862bb}, !- Name
  {4d75c5ba-e566-4c56-99e4-8755510fcece}, !- Source Object
  17,                                     !- Outlet Port
  {3be0f1f5-f85a-4077-868c-71537c78557e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88a26fc0-f594-4531-a641-ac263a8d4975}, !- Handle
  {4f571393-7dff-4901-9984-214ea99e60d3}, !- Name
  {f1029089-4d36-4140-913e-8e3c3cbb5c06}, !- Source Object
  3,                                      !- Outlet Port
  {8e484543-51cb-4059-b386-d06694a36a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a134c07-7dca-443e-b135-c680a9ae9cc4}, !- Handle
  {457b1457-1219-48d0-bdba-4cd262d75e48}, !- Name
  {b2d4c3a0-7012-4975-ab9e-8e2db2c61bbf}, !- Source Object
  3,                                      !- Outlet Port
  {4d75c5ba-e566-4c56-99e4-8755510fcece}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {aad9f33e-ff13-4e11-a8c8-d324975b15e2}, !- Handle
  {4d75c5ba-e566-4c56-99e4-8755510fcece}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {eaba6e99-f51f-437c-b07e-0dcbd8cee966}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:CoolingTower:SingleSpeed,
  {18e08198-d651-47c8-b342-ac243a79a018}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {b02abd5a-0502-4d8b-8d5b-46e6445ae1c8}, !- Water Inlet Node Name
  {b63f4ac3-b292-43ef-8201-7aea65a9704b}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {dc52b192-b0dd-4238-9e2e-48e957251ab0}, !- Handle
  Node 174,                               !- Name
  {b63f4ac3-b292-43ef-8201-7aea65a9704b}, !- Inlet Port
  {a62b4794-cab2-4315-afa3-803b78e1707e}; !- Outlet Port

OS:Connection,
  {b02abd5a-0502-4d8b-8d5b-46e6445ae1c8}, !- Handle
  {e5f3fcdd-9856-4779-ac77-ebcbfd5ca552}, !- Name
  {c46a9b04-c218-4b9c-a525-ce423ad446b9}, !- Source Object
  3,                                      !- Outlet Port
  {18e08198-d651-47c8-b342-ac243a79a018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63f4ac3-b292-43ef-8201-7aea65a9704b}, !- Handle
  {d6f13c0c-f536-4db4-a865-0846509ba50c}, !- Name
  {18e08198-d651-47c8-b342-ac243a79a018}, !- Source Object
  3,                                      !- Outlet Port
  {dc52b192-b0dd-4238-9e2e-48e957251ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a62b4794-cab2-4315-afa3-803b78e1707e}, !- Handle
  {e4b9e669-c65e-4987-b735-319aa9ae063e}, !- Name
  {dc52b192-b0dd-4238-9e2e-48e957251ab0}, !- Source Object
  3,                                      !- Outlet Port
  {cba614d3-6cbe-45e1-a092-c20d878605bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {66d41a7d-c90e-4fc1-bd2e-3e9680c5bac2}, !- Handle
  Pipe Adiabatic 22,                      !- Name
  {3057cdc3-e402-43f7-8781-7658233f961b}, !- Inlet Node Name
  {8a84c8cc-05e0-4cf3-b405-768fe6c67645}; !- Outlet Node Name

OS:Node,
  {2468d466-bb86-4b69-bd48-c38e9485b01c}, !- Handle
  Node 175,                               !- Name
  {e980855e-8ecb-46d6-b2f3-612e06183be5}, !- Inlet Port
  {3057cdc3-e402-43f7-8781-7658233f961b}; !- Outlet Port

OS:Connection,
  {e980855e-8ecb-46d6-b2f3-612e06183be5}, !- Handle
  {8475ad32-ac3b-453d-ae84-193cd8e49c4d}, !- Name
  {ffff9b41-eedc-4364-96fe-81f263277a18}, !- Source Object
  4,                                      !- Outlet Port
  {2468d466-bb86-4b69-bd48-c38e9485b01c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef88626b-8329-4404-92bc-e78496aa3bc7}, !- Handle
  Node 176,                               !- Name
  {8a84c8cc-05e0-4cf3-b405-768fe6c67645}, !- Inlet Port
  {d690df9f-1bbd-441a-b0c7-6f4895433ae9}; !- Outlet Port

OS:Connection,
  {3057cdc3-e402-43f7-8781-7658233f961b}, !- Handle
  {c1c89be8-f0a5-4791-8f3e-27013b94316a}, !- Name
  {2468d466-bb86-4b69-bd48-c38e9485b01c}, !- Source Object
  3,                                      !- Outlet Port
  {66d41a7d-c90e-4fc1-bd2e-3e9680c5bac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a84c8cc-05e0-4cf3-b405-768fe6c67645}, !- Handle
  {b6f01273-9849-4851-ba5a-51d34ba70c8c}, !- Name
  {66d41a7d-c90e-4fc1-bd2e-3e9680c5bac2}, !- Source Object
  3,                                      !- Outlet Port
  {ef88626b-8329-4404-92bc-e78496aa3bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d690df9f-1bbd-441a-b0c7-6f4895433ae9}, !- Handle
  {c8b3e642-dd3a-4d29-a11a-fd652b5bc644}, !- Name
  {ef88626b-8329-4404-92bc-e78496aa3bc7}, !- Source Object
  3,                                      !- Outlet Port
  {cba614d3-6cbe-45e1-a092-c20d878605bd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f99d3e95-71df-4779-b5db-59a96a521b07}, !- Handle
  Pipe Adiabatic 23,                      !- Name
  {29c0b1cc-5d1c-4436-ba96-6c573f9d550f}, !- Inlet Node Name
  {3f8635cd-adc4-47b7-85d4-375bd7d7c493}; !- Outlet Node Name

OS:Node,
  {dd69871b-7d3a-47f5-9c3c-27b9a01c5860}, !- Handle
  Node 177,                               !- Name
  {92740cad-ae6f-437e-8840-3b8488479332}, !- Inlet Port
  {29c0b1cc-5d1c-4436-ba96-6c573f9d550f}; !- Outlet Port

OS:Connection,
  {92740cad-ae6f-437e-8840-3b8488479332}, !- Handle
  {11d8cfe7-eb17-4a2c-b719-f1e81dc59714}, !- Name
  {cba614d3-6cbe-45e1-a092-c20d878605bd}, !- Source Object
  2,                                      !- Outlet Port
  {dd69871b-7d3a-47f5-9c3c-27b9a01c5860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c0b1cc-5d1c-4436-ba96-6c573f9d550f}, !- Handle
  {1acbe9a7-cdf9-4cd4-87e5-a2a1349284e1}, !- Name
  {dd69871b-7d3a-47f5-9c3c-27b9a01c5860}, !- Source Object
  3,                                      !- Outlet Port
  {f99d3e95-71df-4779-b5db-59a96a521b07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f8635cd-adc4-47b7-85d4-375bd7d7c493}, !- Handle
  {200537e3-7dc1-433d-8f4e-ac01b5597ec2}, !- Name
  {f99d3e95-71df-4779-b5db-59a96a521b07}, !- Source Object
  3,                                      !- Outlet Port
  {f6db025d-deef-4701-99cd-f2717b5216fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {9a4a044c-3887-4319-b908-29a08d392eda}, !- Handle
  Pump Variable Speed 6,                  !- Name
  {a1dfebd2-42b1-40cb-96c4-e2e20e637254}, !- Inlet Node Name
  {80e0e597-7630-49cf-adb7-cf7c535596fa}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1b28558d-d970-4a74-9294-e8d62095b102}, !- Handle
  Node 178,                               !- Name
  {80e0e597-7630-49cf-adb7-cf7c535596fa}, !- Inlet Port
  {8bdfe2d0-f7a3-4a3e-9047-dfcaf83de86e}; !- Outlet Port

OS:Connection,
  {a1dfebd2-42b1-40cb-96c4-e2e20e637254}, !- Handle
  {2cb14d4e-d89b-4f48-a4ce-2cd9418935df}, !- Name
  {c8546d4f-d449-48cb-981a-59cc467a6f8c}, !- Source Object
  3,                                      !- Outlet Port
  {9a4a044c-3887-4319-b908-29a08d392eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e0e597-7630-49cf-adb7-cf7c535596fa}, !- Handle
  {603b7de1-7fb9-4240-bceb-0ab956b5907c}, !- Name
  {9a4a044c-3887-4319-b908-29a08d392eda}, !- Source Object
  3,                                      !- Outlet Port
  {1b28558d-d970-4a74-9294-e8d62095b102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bdfe2d0-f7a3-4a3e-9047-dfcaf83de86e}, !- Handle
  {df23bef2-843a-4b06-bb11-be06c28b092d}, !- Name
  {1b28558d-d970-4a74-9294-e8d62095b102}, !- Source Object
  3,                                      !- Outlet Port
  {ffff9b41-eedc-4364-96fe-81f263277a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdfb8d93-48d2-477b-8424-630962bea688}, !- Handle
  Node 179,                               !- Name
  {6a198b9a-8ef3-4664-945f-96f422417e80}, !- Inlet Port
  {8646f5e1-c98c-418a-9ec4-7727434f444e}; !- Outlet Port

OS:Connection,
  {7b76a611-9493-4087-838a-21867bcf85e8}, !- Handle
  {116609e8-0857-45a9-b8a6-5c8045070645}, !- Name
  {8e484543-51cb-4059-b386-d06694a36a5d}, !- Source Object
  3,                                      !- Outlet Port
  {44c74361-35e8-417c-a29c-247602494728}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {6a198b9a-8ef3-4664-945f-96f422417e80}, !- Handle
  {911fce0a-788a-45c7-8558-e5c7784a3475}, !- Name
  {44c74361-35e8-417c-a29c-247602494728}, !- Source Object
  18,                                     !- Outlet Port
  {cdfb8d93-48d2-477b-8424-630962bea688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8646f5e1-c98c-418a-9ec4-7727434f444e}, !- Handle
  {8157773c-c6a2-4b0a-b60e-acb24a7f2266}, !- Name
  {cdfb8d93-48d2-477b-8424-630962bea688}, !- Source Object
  3,                                      !- Outlet Port
  {c7c90a4b-df89-4e1e-b0ef-bececedf9d0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {56b0e7ca-323f-46c5-a0d4-51304d7e9042}, !- Handle
  Pipe Adiabatic 24,                      !- Name
  {4b335e97-d109-41e3-bd0f-6b15f256e1f6}, !- Inlet Node Name
  {32b7cb0e-e873-41e9-a74a-211cba612b09}; !- Outlet Node Name

OS:Node,
  {f90514a2-9c2f-4751-a030-31cab74881e1}, !- Handle
  Node 180,                               !- Name
  {59570f7c-fe58-480a-8220-b8d7fe17f98f}, !- Inlet Port
  {4b335e97-d109-41e3-bd0f-6b15f256e1f6}; !- Outlet Port

OS:Connection,
  {59570f7c-fe58-480a-8220-b8d7fe17f98f}, !- Handle
  {827a68be-7ab7-49ea-a303-732fe4ef2efa}, !- Name
  {f1029089-4d36-4140-913e-8e3c3cbb5c06}, !- Source Object
  4,                                      !- Outlet Port
  {f90514a2-9c2f-4751-a030-31cab74881e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a3caed1-57ff-44af-83e4-d1fda8f4e13b}, !- Handle
  Node 181,                               !- Name
  {32b7cb0e-e873-41e9-a74a-211cba612b09}, !- Inlet Port
  {923481d8-4483-4f79-a797-a481ecb79b76}; !- Outlet Port

OS:Connection,
  {4b335e97-d109-41e3-bd0f-6b15f256e1f6}, !- Handle
  {5b544b70-7538-419d-b75f-0ed4e3a64e9c}, !- Name
  {f90514a2-9c2f-4751-a030-31cab74881e1}, !- Source Object
  3,                                      !- Outlet Port
  {56b0e7ca-323f-46c5-a0d4-51304d7e9042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b7cb0e-e873-41e9-a74a-211cba612b09}, !- Handle
  {387710bd-5850-4275-9ea9-1d4f9db30f45}, !- Name
  {56b0e7ca-323f-46c5-a0d4-51304d7e9042}, !- Source Object
  3,                                      !- Outlet Port
  {8a3caed1-57ff-44af-83e4-d1fda8f4e13b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {923481d8-4483-4f79-a797-a481ecb79b76}, !- Handle
  {1aa2380e-f845-4d79-98fb-07f0539cf6f8}, !- Name
  {8a3caed1-57ff-44af-83e4-d1fda8f4e13b}, !- Source Object
  3,                                      !- Outlet Port
  {c7c90a4b-df89-4e1e-b0ef-bececedf9d0c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c596bc02-5dd0-46ba-9492-2fb4734fd9f2}, !- Handle
  Pipe Adiabatic 25,                      !- Name
  {0855aa81-7127-438e-afd7-34f328dfccb3}, !- Inlet Node Name
  {d53f6f4c-71a7-48ef-8a20-536030362594}; !- Outlet Node Name

OS:Node,
  {9c5f4194-64e2-42d9-9d1b-4dffc1d1cfc8}, !- Handle
  Node 182,                               !- Name
  {d53f6f4c-71a7-48ef-8a20-536030362594}, !- Inlet Port
  {ef09a2e6-fbfd-423e-9b4d-f48f3bbc3b47}; !- Outlet Port

OS:Connection,
  {0855aa81-7127-438e-afd7-34f328dfccb3}, !- Handle
  {214e1587-f5da-4645-b708-2f1075f29090}, !- Name
  {3be0f1f5-f85a-4077-868c-71537c78557e}, !- Source Object
  3,                                      !- Outlet Port
  {c596bc02-5dd0-46ba-9492-2fb4734fd9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d53f6f4c-71a7-48ef-8a20-536030362594}, !- Handle
  {b366b01e-ecfb-44e1-90d3-a277510dc175}, !- Name
  {c596bc02-5dd0-46ba-9492-2fb4734fd9f2}, !- Source Object
  3,                                      !- Outlet Port
  {9c5f4194-64e2-42d9-9d1b-4dffc1d1cfc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef09a2e6-fbfd-423e-9b4d-f48f3bbc3b47}, !- Handle
  {af5ea409-4c2b-4b0c-855f-163be219d61e}, !- Name
  {9c5f4194-64e2-42d9-9d1b-4dffc1d1cfc8}, !- Source Object
  3,                                      !- Outlet Port
  {f1029089-4d36-4140-913e-8e3c3cbb5c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cd4a63db-8636-4ead-a6fa-e1ff45bdbb35}, !- Handle
  Pipe Adiabatic 26,                      !- Name
  {2964a665-63cf-46e6-b412-5efaaa9d904b}, !- Inlet Node Name
  {67ee8c1f-cef7-4743-a7ce-6ca6e28b9670}; !- Outlet Node Name

OS:Node,
  {32edde19-9749-4ce6-9e5e-ee0974f556c4}, !- Handle
  Node 183,                               !- Name
  {a7bb1c01-387b-44b3-8495-d7c15ba6b951}, !- Inlet Port
  {2964a665-63cf-46e6-b412-5efaaa9d904b}; !- Outlet Port

OS:Connection,
  {a7bb1c01-387b-44b3-8495-d7c15ba6b951}, !- Handle
  {c0cbe401-77ba-4985-82a5-72b498cb6a65}, !- Name
  {c7c90a4b-df89-4e1e-b0ef-bececedf9d0c}, !- Source Object
  2,                                      !- Outlet Port
  {32edde19-9749-4ce6-9e5e-ee0974f556c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2964a665-63cf-46e6-b412-5efaaa9d904b}, !- Handle
  {ed02399e-305c-4d1e-99a8-15417565c2a9}, !- Name
  {32edde19-9749-4ce6-9e5e-ee0974f556c4}, !- Source Object
  3,                                      !- Outlet Port
  {cd4a63db-8636-4ead-a6fa-e1ff45bdbb35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67ee8c1f-cef7-4743-a7ce-6ca6e28b9670}, !- Handle
  {8fa26786-ec9b-4f7f-85d1-1a64c54c0f2c}, !- Name
  {cd4a63db-8636-4ead-a6fa-e1ff45bdbb35}, !- Source Object
  3,                                      !- Outlet Port
  {b2d4c3a0-7012-4975-ab9e-8e2db2c61bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowOutdoorAirTemperature,
  {ba3b560c-40f6-4179-a204-27f38e8ac4aa}, !- Handle
  Setpoint Manager Follow Outdoor Air Temperature 2, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  {f6db025d-deef-4701-99cd-f2717b5216fa}; !- Setpoint Node or NodeList Name

OS:Node,
  {c455d076-f83d-4003-8631-53056fc1db90}, !- Handle
  Node 184,                               !- Name
  {2a654c9a-0434-45c8-8247-bb7f14706ab6}, !- Inlet Port
  {8e001e65-383b-4780-a233-f8367a4668c5}; !- Outlet Port

OS:Connection,
  {249de06d-6d71-4ae6-9d52-1c72007d1727}, !- Handle
  {44240a8b-77a0-402b-9b76-d7cae99ce890}, !- Name
  {104cc15b-d24b-4476-ac42-2252031faec2}, !- Source Object
  3,                                      !- Outlet Port
  {5e987773-fa12-4c37-aebc-a79aa7a362a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a654c9a-0434-45c8-8247-bb7f14706ab6}, !- Handle
  {6c7a71a0-09a4-43a2-a13a-a84b4c4597f1}, !- Name
  {d3f586bd-44d1-416d-b580-811ef28ba2a6}, !- Source Object
  3,                                      !- Outlet Port
  {c455d076-f83d-4003-8631-53056fc1db90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e001e65-383b-4780-a233-f8367a4668c5}, !- Handle
  {4e98e0e4-1477-4131-a0eb-ded1ecec832f}, !- Name
  {c455d076-f83d-4003-8631-53056fc1db90}, !- Source Object
  3,                                      !- Outlet Port
  {7e2eb0f2-2737-435c-89a4-a1ab254da44c}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6176a8ac-3271-4362-933d-55157cf62e7e}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {bd578010-cf9c-449b-a324-c617cb010daf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d9eb046b-b1de-4b4a-b387-c4a1b8a569e5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ed2cf941-30c0-4ea5-a6ac-40c168824474}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {d9eb046b-b1de-4b4a-b387-c4a1b8a569e5}, !- Handle
  Coil Heating Water 3,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {26891d66-244d-4026-a7e0-54043966f0b6}, !- Water Inlet Node Name
  {f7caddb6-b775-4bc5-b96b-00031957a626}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82,                                     !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b8c8b57d-c9f0-4a24-a031-33ea87f14758}, !- Handle
  Node 185,                               !- Name
  {dccad76b-1e5c-4da2-be8d-f4d88c0dd68b}, !- Inlet Port
  {26891d66-244d-4026-a7e0-54043966f0b6}; !- Outlet Port

OS:Connection,
  {dccad76b-1e5c-4da2-be8d-f4d88c0dd68b}, !- Handle
  {d796e4ea-0f19-4d8a-8ce7-eba32c514cfe}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  6,                                      !- Outlet Port
  {b8c8b57d-c9f0-4a24-a031-33ea87f14758}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16e9a823-c5a4-4b00-8837-cfdca3799a54}, !- Handle
  Node 186,                               !- Name
  {f7caddb6-b775-4bc5-b96b-00031957a626}, !- Inlet Port
  {9269a5b1-ccc7-4a7d-b7fc-ad2ee6579cd7}; !- Outlet Port

OS:Connection,
  {26891d66-244d-4026-a7e0-54043966f0b6}, !- Handle
  {3cf6dfe6-2368-4b0c-a39b-e68ae96a7789}, !- Name
  {b8c8b57d-c9f0-4a24-a031-33ea87f14758}, !- Source Object
  3,                                      !- Outlet Port
  {d9eb046b-b1de-4b4a-b387-c4a1b8a569e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f7caddb6-b775-4bc5-b96b-00031957a626}, !- Handle
  {4c37b9e3-1b3d-4c72-8cd2-d0aa0607c4e9}, !- Name
  {d9eb046b-b1de-4b4a-b387-c4a1b8a569e5}, !- Source Object
  6,                                      !- Outlet Port
  {16e9a823-c5a4-4b00-8837-cfdca3799a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9269a5b1-ccc7-4a7d-b7fc-ad2ee6579cd7}, !- Handle
  {d1595b35-1d64-4605-a4d7-a62f9a165713}, !- Name
  {16e9a823-c5a4-4b00-8837-cfdca3799a54}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a6f11a25-81fa-4f47-82d3-8f96a46e496f}, !- Handle
  Node 187,                               !- Name
  {ed2cf941-30c0-4ea5-a6ac-40c168824474}, !- Inlet Port
  {46f7e0bb-4d19-4e14-8606-b474fa98f13d}; !- Outlet Port

OS:Node,
  {6127caf5-8d44-4cdd-96a0-362784d5e171}, !- Handle
  Node 188,                               !- Name
  {a75dea9c-55f1-4d17-84f2-fd060c91422d}, !- Inlet Port
  {fc08d1a1-26de-4811-840f-16a11564cab5}; !- Outlet Port

OS:Connection,
  {46f7e0bb-4d19-4e14-8606-b474fa98f13d}, !- Handle
  {0c2c0883-2f91-4a1f-ae7f-dcf4e69add01}, !- Name
  {a6f11a25-81fa-4f47-82d3-8f96a46e496f}, !- Source Object
  3,                                      !- Outlet Port
  {552f0d27-60f2-4f6d-9570-986dfedd839e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a75dea9c-55f1-4d17-84f2-fd060c91422d}, !- Handle
  {9dffe57a-ad63-4d23-a58e-2c88ae83d255}, !- Name
  {1b555ae8-804e-4180-a4a0-befed3558285}, !- Source Object
  3,                                      !- Outlet Port
  {6127caf5-8d44-4cdd-96a0-362784d5e171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc08d1a1-26de-4811-840f-16a11564cab5}, !- Handle
  {7c196c80-df25-48cf-9ed8-6fa5df2ad33c}, !- Name
  {6127caf5-8d44-4cdd-96a0-362784d5e171}, !- Source Object
  3,                                      !- Outlet Port
  {7e2eb0f2-2737-435c-89a4-a1ab254da44c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {549edde0-e838-4763-9de7-db9ac071edbc}, !- Handle
  Node 189,                               !- Name
  {9ddf0d2b-1425-44c2-9252-de95c3588817}, !- Inlet Port
  {bd578010-cf9c-449b-a324-c617cb010daf}; !- Outlet Port

OS:Connection,
  {9ddf0d2b-1425-44c2-9252-de95c3588817}, !- Handle
  {ef6bc11b-d62f-4d84-ae97-4c8364bbce94}, !- Name
  {769c365b-de1c-4e26-80fe-42cdd58325c0}, !- Source Object
  4,                                      !- Outlet Port
  {549edde0-e838-4763-9de7-db9ac071edbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd578010-cf9c-449b-a324-c617cb010daf}, !- Handle
  {d1ece74a-0055-465f-a7f2-49892b27badf}, !- Name
  {549edde0-e838-4763-9de7-db9ac071edbc}, !- Source Object
  3,                                      !- Outlet Port
  {6176a8ac-3271-4362-933d-55157cf62e7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed2cf941-30c0-4ea5-a6ac-40c168824474}, !- Handle
  {728f4a81-f4c8-43d8-9820-b93cde70704a}, !- Name
  {6176a8ac-3271-4362-933d-55157cf62e7e}, !- Source Object
  12,                                     !- Outlet Port
  {a6f11a25-81fa-4f47-82d3-8f96a46e496f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0623b78b-1aa0-48c5-b8e3-db2e87c4d96b}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {7c140070-448b-448c-9fa5-6494ee659ebf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ef97cd4b-9007-43ad-b4fa-8f389fa83be6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {99a2d75d-7d3e-4cd8-9dc4-99ff4f8aa92a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {ef97cd4b-9007-43ad-b4fa-8f389fa83be6}, !- Handle
  Coil Heating Water 4,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d237fa21-e622-4072-81ab-033562c52ac5}, !- Water Inlet Node Name
  {570f3ce2-cb9f-425b-a924-3d6b7fbae6f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {51c84160-8119-4af2-88ff-5d3fd5e5fe9e}, !- Handle
  Node 190,                               !- Name
  {a65fc0c3-bd96-411a-9cd2-d1bee5fe5eab}, !- Inlet Port
  {d237fa21-e622-4072-81ab-033562c52ac5}; !- Outlet Port

OS:Connection,
  {a65fc0c3-bd96-411a-9cd2-d1bee5fe5eab}, !- Handle
  {91ec9e96-40f2-4f14-afec-314ab8660a44}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  7,                                      !- Outlet Port
  {51c84160-8119-4af2-88ff-5d3fd5e5fe9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cb7bda1-79bc-44c7-a838-79557b4dccf1}, !- Handle
  Node 191,                               !- Name
  {570f3ce2-cb9f-425b-a924-3d6b7fbae6f6}, !- Inlet Port
  {c5218269-aa46-44da-a696-37a92781dc08}; !- Outlet Port

OS:Connection,
  {d237fa21-e622-4072-81ab-033562c52ac5}, !- Handle
  {d336f175-7698-4afd-a3ad-d5ea67300ecf}, !- Name
  {51c84160-8119-4af2-88ff-5d3fd5e5fe9e}, !- Source Object
  3,                                      !- Outlet Port
  {ef97cd4b-9007-43ad-b4fa-8f389fa83be6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {570f3ce2-cb9f-425b-a924-3d6b7fbae6f6}, !- Handle
  {c685600d-c0ea-4816-af3d-c3fb9bfc0b0c}, !- Name
  {ef97cd4b-9007-43ad-b4fa-8f389fa83be6}, !- Source Object
  6,                                      !- Outlet Port
  {2cb7bda1-79bc-44c7-a838-79557b4dccf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5218269-aa46-44da-a696-37a92781dc08}, !- Handle
  {c22f5f8c-206d-4665-b58a-6c3be4507d21}, !- Name
  {2cb7bda1-79bc-44c7-a838-79557b4dccf1}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c66a3f75-25ab-4fd2-91d2-8656a5e1d4f5}, !- Handle
  Node 192,                               !- Name
  {99a2d75d-7d3e-4cd8-9dc4-99ff4f8aa92a}, !- Inlet Port
  {f2383e11-6246-4c9a-bdd7-7b28beaf17f8}; !- Outlet Port

OS:Node,
  {59b12882-2f87-4e81-a2b2-9b51f60000ac}, !- Handle
  Node 193,                               !- Name
  {c404c5e3-7111-42d1-86af-799605df55cc}, !- Inlet Port
  {2d27a75f-b408-4817-af0b-ef13f5d8b114}; !- Outlet Port

OS:Connection,
  {f2383e11-6246-4c9a-bdd7-7b28beaf17f8}, !- Handle
  {896f2601-95ec-414c-ac08-d722b54ecfe9}, !- Name
  {c66a3f75-25ab-4fd2-91d2-8656a5e1d4f5}, !- Source Object
  3,                                      !- Outlet Port
  {4b0db02b-325a-4e88-b1f5-307f712080b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c404c5e3-7111-42d1-86af-799605df55cc}, !- Handle
  {02a16514-63cb-47e4-bb77-9a61534286c3}, !- Name
  {3216e3c7-a9c9-4203-9c94-70ec0c79eefb}, !- Source Object
  3,                                      !- Outlet Port
  {59b12882-2f87-4e81-a2b2-9b51f60000ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d27a75f-b408-4817-af0b-ef13f5d8b114}, !- Handle
  {eb88daff-c37f-4002-bad7-a7a1d3440447}, !- Name
  {59b12882-2f87-4e81-a2b2-9b51f60000ac}, !- Source Object
  3,                                      !- Outlet Port
  {7e2eb0f2-2737-435c-89a4-a1ab254da44c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {07edee85-2a2e-423c-953a-fc7e15fa0808}, !- Handle
  Node 194,                               !- Name
  {8d69d05f-d8d2-420d-9f5c-ab62acd22521}, !- Inlet Port
  {7c140070-448b-448c-9fa5-6494ee659ebf}; !- Outlet Port

OS:Connection,
  {8d69d05f-d8d2-420d-9f5c-ab62acd22521}, !- Handle
  {e313b9d0-de62-406c-a1dd-92bff9b1e54d}, !- Name
  {769c365b-de1c-4e26-80fe-42cdd58325c0}, !- Source Object
  5,                                      !- Outlet Port
  {07edee85-2a2e-423c-953a-fc7e15fa0808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c140070-448b-448c-9fa5-6494ee659ebf}, !- Handle
  {fd9c34e2-9e86-4053-93b5-e81d5e3f566a}, !- Name
  {07edee85-2a2e-423c-953a-fc7e15fa0808}, !- Source Object
  3,                                      !- Outlet Port
  {0623b78b-1aa0-48c5-b8e3-db2e87c4d96b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99a2d75d-7d3e-4cd8-9dc4-99ff4f8aa92a}, !- Handle
  {e3f5d817-ea72-44d0-a9db-5d06965e7ffc}, !- Name
  {0623b78b-1aa0-48c5-b8e3-db2e87c4d96b}, !- Source Object
  12,                                     !- Outlet Port
  {c66a3f75-25ab-4fd2-91d2-8656a5e1d4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dfd57819-96bc-4a65-a69c-72e3c5e9ad9e}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {d5332d31-a6e6-46ad-98e0-b2a08bb227d3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {65ae9351-748f-4477-872c-920896b532f4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f916050c-b263-46b0-a244-141d0eddabd5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {65ae9351-748f-4477-872c-920896b532f4}, !- Handle
  Coil Heating Water 5,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cb8352f3-ff40-4440-ac98-28a45264941e}, !- Water Inlet Node Name
  {55d1143a-4b14-47f7-b38b-edd2f8392214}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1ddbcebf-5a73-4a3c-ba38-c1f920fc8a10}, !- Handle
  Node 195,                               !- Name
  {108f79e8-8027-4faf-ac62-3bc289010c54}, !- Inlet Port
  {cb8352f3-ff40-4440-ac98-28a45264941e}; !- Outlet Port

OS:Connection,
  {108f79e8-8027-4faf-ac62-3bc289010c54}, !- Handle
  {42161863-8667-4edd-9ec8-fd9692008cfb}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  8,                                      !- Outlet Port
  {1ddbcebf-5a73-4a3c-ba38-c1f920fc8a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2367b31d-4110-4f83-ba44-80bb1933d30c}, !- Handle
  Node 196,                               !- Name
  {55d1143a-4b14-47f7-b38b-edd2f8392214}, !- Inlet Port
  {a7c875a7-9b01-4c37-b468-a724888f2b32}; !- Outlet Port

OS:Connection,
  {cb8352f3-ff40-4440-ac98-28a45264941e}, !- Handle
  {cdb07811-5105-4b87-9242-1bb46f361166}, !- Name
  {1ddbcebf-5a73-4a3c-ba38-c1f920fc8a10}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9351-748f-4477-872c-920896b532f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55d1143a-4b14-47f7-b38b-edd2f8392214}, !- Handle
  {e4c920df-bc86-4cbe-ac34-652fec4320da}, !- Name
  {65ae9351-748f-4477-872c-920896b532f4}, !- Source Object
  6,                                      !- Outlet Port
  {2367b31d-4110-4f83-ba44-80bb1933d30c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7c875a7-9b01-4c37-b468-a724888f2b32}, !- Handle
  {8b6d454a-8aa0-4fee-a159-ef85aaf1ec4c}, !- Name
  {2367b31d-4110-4f83-ba44-80bb1933d30c}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1813fcbf-b213-4f11-bccf-3bef8c507aaf}, !- Handle
  Node 197,                               !- Name
  {f916050c-b263-46b0-a244-141d0eddabd5}, !- Inlet Port
  {5ac1081b-e633-4b4b-9d36-7306f21703bd}; !- Outlet Port

OS:Node,
  {276f268d-558a-47f9-8393-1f0e0c220eae}, !- Handle
  Node 198,                               !- Name
  {52f47c0d-8c7f-4b80-a170-4c04a061b355}, !- Inlet Port
  {c50acff0-31fc-4257-aceb-ec96951e5afe}; !- Outlet Port

OS:Connection,
  {5ac1081b-e633-4b4b-9d36-7306f21703bd}, !- Handle
  {ffbd2709-9498-49a4-8a5a-698e29d3bbd7}, !- Name
  {1813fcbf-b213-4f11-bccf-3bef8c507aaf}, !- Source Object
  3,                                      !- Outlet Port
  {11f7b250-7c54-45f4-a88b-b51843f73a9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52f47c0d-8c7f-4b80-a170-4c04a061b355}, !- Handle
  {c56c67de-1439-4aa5-aa11-1360a4bbc498}, !- Name
  {55212fce-b2b6-4d96-b47f-6cef4165a7d4}, !- Source Object
  3,                                      !- Outlet Port
  {276f268d-558a-47f9-8393-1f0e0c220eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c50acff0-31fc-4257-aceb-ec96951e5afe}, !- Handle
  {839b86c6-ece6-4d47-8d2a-2b9025d5c845}, !- Name
  {276f268d-558a-47f9-8393-1f0e0c220eae}, !- Source Object
  3,                                      !- Outlet Port
  {7e2eb0f2-2737-435c-89a4-a1ab254da44c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {34855448-f141-4588-bba6-c6d03a966a2b}, !- Handle
  Node 199,                               !- Name
  {063feec2-b67f-4c04-a42f-c43213e319dc}, !- Inlet Port
  {d5332d31-a6e6-46ad-98e0-b2a08bb227d3}; !- Outlet Port

OS:Connection,
  {063feec2-b67f-4c04-a42f-c43213e319dc}, !- Handle
  {b8c82e3c-2b39-41b3-8fd8-ca3b4d9827ef}, !- Name
  {769c365b-de1c-4e26-80fe-42cdd58325c0}, !- Source Object
  6,                                      !- Outlet Port
  {34855448-f141-4588-bba6-c6d03a966a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5332d31-a6e6-46ad-98e0-b2a08bb227d3}, !- Handle
  {152c1672-d588-47e5-bbe0-78b5220a72f2}, !- Name
  {34855448-f141-4588-bba6-c6d03a966a2b}, !- Source Object
  3,                                      !- Outlet Port
  {dfd57819-96bc-4a65-a69c-72e3c5e9ad9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f916050c-b263-46b0-a244-141d0eddabd5}, !- Handle
  {2f0c17c1-2872-4430-b395-70029dc9ecb3}, !- Name
  {dfd57819-96bc-4a65-a69c-72e3c5e9ad9e}, !- Source Object
  12,                                     !- Outlet Port
  {1813fcbf-b213-4f11-bccf-3bef8c507aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {20c1ca34-a5f8-4e5b-8629-a2557b57a61f}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {7d781752-20ea-4d28-80d3-b5087606f51f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a91e70fb-6c54-4e06-a997-c60c67b88f15}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2f371382-8c1c-4122-85c0-90c03d3c5841}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {a91e70fb-6c54-4e06-a997-c60c67b88f15}, !- Handle
  Coil Heating Water 6,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4937411f-4e54-405a-9c14-522da063e955}, !- Water Inlet Node Name
  {a327d729-d2e6-4789-8b03-61de5757b027}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b2610984-ff21-4b4f-abe2-e40cd6a58179}, !- Handle
  Node 200,                               !- Name
  {8ba63a88-45dd-40fb-9fd3-bbcbc5ab6977}, !- Inlet Port
  {4937411f-4e54-405a-9c14-522da063e955}; !- Outlet Port

OS:Connection,
  {8ba63a88-45dd-40fb-9fd3-bbcbc5ab6977}, !- Handle
  {bda90e3b-f01d-4e8a-b654-181759f6c304}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  9,                                      !- Outlet Port
  {b2610984-ff21-4b4f-abe2-e40cd6a58179}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d75dfb0-0c71-43d9-9e73-80154e7a145d}, !- Handle
  Node 201,                               !- Name
  {a327d729-d2e6-4789-8b03-61de5757b027}, !- Inlet Port
  {36511b45-23b5-43ff-8040-d19f0f3a6293}; !- Outlet Port

OS:Connection,
  {4937411f-4e54-405a-9c14-522da063e955}, !- Handle
  {8f9900a2-7628-466a-a9cc-88b66fea4f13}, !- Name
  {b2610984-ff21-4b4f-abe2-e40cd6a58179}, !- Source Object
  3,                                      !- Outlet Port
  {a91e70fb-6c54-4e06-a997-c60c67b88f15}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a327d729-d2e6-4789-8b03-61de5757b027}, !- Handle
  {e5b26685-731f-4e12-9c38-c780e6e221f8}, !- Name
  {a91e70fb-6c54-4e06-a997-c60c67b88f15}, !- Source Object
  6,                                      !- Outlet Port
  {1d75dfb0-0c71-43d9-9e73-80154e7a145d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36511b45-23b5-43ff-8040-d19f0f3a6293}, !- Handle
  {c8f0c0f3-beeb-4334-b6f6-c8ec113637cf}, !- Name
  {1d75dfb0-0c71-43d9-9e73-80154e7a145d}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {392ab154-8848-4e27-9287-40d9a4a91767}, !- Handle
  Node 202,                               !- Name
  {2f371382-8c1c-4122-85c0-90c03d3c5841}, !- Inlet Port
  {74708252-de36-4256-be99-100bd569bf06}; !- Outlet Port

OS:Node,
  {843badd6-7959-4511-be27-fb00311f8f51}, !- Handle
  Node 203,                               !- Name
  {b2d3c08e-7366-4549-b72f-d6428f74a353}, !- Inlet Port
  {290f3618-63dc-4e17-88bc-5d25a2abd1d7}; !- Outlet Port

OS:Connection,
  {74708252-de36-4256-be99-100bd569bf06}, !- Handle
  {8857373f-133a-4418-8f77-d651f370bb38}, !- Name
  {392ab154-8848-4e27-9287-40d9a4a91767}, !- Source Object
  3,                                      !- Outlet Port
  {0c697915-7f02-4c9a-82ba-e2ca61680c0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2d3c08e-7366-4549-b72f-d6428f74a353}, !- Handle
  {1225d692-1195-4878-a9d4-ecb1dc765ccd}, !- Name
  {bf53b54b-3943-4986-a5a2-1352b2a5b974}, !- Source Object
  3,                                      !- Outlet Port
  {843badd6-7959-4511-be27-fb00311f8f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {290f3618-63dc-4e17-88bc-5d25a2abd1d7}, !- Handle
  {807d9bfb-0f7c-4ac9-b5ec-ca33a4a1a283}, !- Name
  {843badd6-7959-4511-be27-fb00311f8f51}, !- Source Object
  3,                                      !- Outlet Port
  {7e2eb0f2-2737-435c-89a4-a1ab254da44c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1904c97f-7189-46e4-98f7-3b462ab8ffa8}, !- Handle
  Node 204,                               !- Name
  {bff47cc0-cf1e-411e-822b-629a2a80fcdf}, !- Inlet Port
  {7d781752-20ea-4d28-80d3-b5087606f51f}; !- Outlet Port

OS:Connection,
  {bff47cc0-cf1e-411e-822b-629a2a80fcdf}, !- Handle
  {4e4e9026-685c-4ebe-ab14-a626cbea02a9}, !- Name
  {769c365b-de1c-4e26-80fe-42cdd58325c0}, !- Source Object
  7,                                      !- Outlet Port
  {1904c97f-7189-46e4-98f7-3b462ab8ffa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d781752-20ea-4d28-80d3-b5087606f51f}, !- Handle
  {f1d29d6e-622e-46a9-abdf-bfc3b75bfc2a}, !- Name
  {1904c97f-7189-46e4-98f7-3b462ab8ffa8}, !- Source Object
  3,                                      !- Outlet Port
  {20c1ca34-a5f8-4e5b-8629-a2557b57a61f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f371382-8c1c-4122-85c0-90c03d3c5841}, !- Handle
  {133205eb-e478-4a94-aa5b-2da1e1d01910}, !- Name
  {20c1ca34-a5f8-4e5b-8629-a2557b57a61f}, !- Source Object
  12,                                     !- Outlet Port
  {392ab154-8848-4e27-9287-40d9a4a91767}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c47a26a4-53c7-4205-9253-3c86a6b05df4}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {d6fdc39f-cde5-4612-a0b9-d3bef4e1f3cf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8517651d-cf5c-48b2-8ff7-73cb991462b5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e6798c75-6c85-4d49-934d-390e1de5888d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {8517651d-cf5c-48b2-8ff7-73cb991462b5}, !- Handle
  Coil Heating Water 7,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a1456b3a-d7b9-4605-9c01-b1d525cea2d2}, !- Water Inlet Node Name
  {e016e166-dfc4-4726-9011-49eb2d4a5ff3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cefba1e8-24c4-47e9-8663-c08728432ac2}, !- Handle
  Node 205,                               !- Name
  {782dadc4-0a91-48be-abd6-7f1e0f2cd1ef}, !- Inlet Port
  {a1456b3a-d7b9-4605-9c01-b1d525cea2d2}; !- Outlet Port

OS:Connection,
  {782dadc4-0a91-48be-abd6-7f1e0f2cd1ef}, !- Handle
  {0eac04a3-daff-4989-98ad-30dba5d0908a}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  10,                                     !- Outlet Port
  {cefba1e8-24c4-47e9-8663-c08728432ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2749b419-ddef-43b9-a04f-d66e88b180fa}, !- Handle
  Node 206,                               !- Name
  {e016e166-dfc4-4726-9011-49eb2d4a5ff3}, !- Inlet Port
  {ba02b1f7-af7f-484a-b2f7-79704838e1bb}; !- Outlet Port

OS:Connection,
  {a1456b3a-d7b9-4605-9c01-b1d525cea2d2}, !- Handle
  {8d435994-d81d-4b7f-bc94-5116052a255b}, !- Name
  {cefba1e8-24c4-47e9-8663-c08728432ac2}, !- Source Object
  3,                                      !- Outlet Port
  {8517651d-cf5c-48b2-8ff7-73cb991462b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e016e166-dfc4-4726-9011-49eb2d4a5ff3}, !- Handle
  {aa3dadb8-8731-46fa-866d-7b9417229819}, !- Name
  {8517651d-cf5c-48b2-8ff7-73cb991462b5}, !- Source Object
  6,                                      !- Outlet Port
  {2749b419-ddef-43b9-a04f-d66e88b180fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba02b1f7-af7f-484a-b2f7-79704838e1bb}, !- Handle
  {c3e2c861-5be1-41b4-8be5-5d61e1a3c5b8}, !- Name
  {2749b419-ddef-43b9-a04f-d66e88b180fa}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {caff0ed5-4060-472a-a125-df73bbc52c23}, !- Handle
  Node 207,                               !- Name
  {e6798c75-6c85-4d49-934d-390e1de5888d}, !- Inlet Port
  {bffe18a9-cf56-4061-9c2e-a15964d86781}; !- Outlet Port

OS:Node,
  {f8eb151f-f694-4a51-a502-ff0df6058d7b}, !- Handle
  Node 208,                               !- Name
  {ed815c44-bbbe-4e01-8b35-e0d3a7a788c6}, !- Inlet Port
  {696ee393-73a8-4649-beea-690911d4aebd}; !- Outlet Port

OS:Connection,
  {bffe18a9-cf56-4061-9c2e-a15964d86781}, !- Handle
  {2a20dbdf-95e6-4249-b7ef-28a57a3f5804}, !- Name
  {caff0ed5-4060-472a-a125-df73bbc52c23}, !- Source Object
  3,                                      !- Outlet Port
  {125fcf8c-29fe-4660-9565-15ced2b36688}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed815c44-bbbe-4e01-8b35-e0d3a7a788c6}, !- Handle
  {8090c214-0eb8-4187-bacb-ba3a183016e9}, !- Name
  {e8c1f3fc-688f-4b9a-a771-2869aa072b88}, !- Source Object
  3,                                      !- Outlet Port
  {f8eb151f-f694-4a51-a502-ff0df6058d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {696ee393-73a8-4649-beea-690911d4aebd}, !- Handle
  {28cca5cd-1778-462b-9138-78a51bd9b652}, !- Name
  {f8eb151f-f694-4a51-a502-ff0df6058d7b}, !- Source Object
  3,                                      !- Outlet Port
  {7e2eb0f2-2737-435c-89a4-a1ab254da44c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a84dfa5c-5462-4c36-8687-ee00e0c56aba}, !- Handle
  Node 209,                               !- Name
  {96125545-a72d-4683-a667-374a5a373c1a}, !- Inlet Port
  {d6fdc39f-cde5-4612-a0b9-d3bef4e1f3cf}; !- Outlet Port

OS:Connection,
  {96125545-a72d-4683-a667-374a5a373c1a}, !- Handle
  {a3a3310c-77cf-44d3-9420-029e16891698}, !- Name
  {769c365b-de1c-4e26-80fe-42cdd58325c0}, !- Source Object
  8,                                      !- Outlet Port
  {a84dfa5c-5462-4c36-8687-ee00e0c56aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6fdc39f-cde5-4612-a0b9-d3bef4e1f3cf}, !- Handle
  {355076d6-1f7e-4b32-823c-f02da6bffe64}, !- Name
  {a84dfa5c-5462-4c36-8687-ee00e0c56aba}, !- Source Object
  3,                                      !- Outlet Port
  {c47a26a4-53c7-4205-9253-3c86a6b05df4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6798c75-6c85-4d49-934d-390e1de5888d}, !- Handle
  {0ccf494c-8923-4e89-b221-a3787994cb52}, !- Name
  {c47a26a4-53c7-4205-9253-3c86a6b05df4}, !- Source Object
  12,                                     !- Outlet Port
  {caff0ed5-4060-472a-a125-df73bbc52c23}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3aba52a5-f15c-4166-89e5-6fca12b60bf4}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {603d9cb4-9a54-4759-aceb-414b6786eb3d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {87734cfa-dafe-45ed-bda9-f5b08fd91472}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ae231e40-52c2-44e9-9b26-3298eef6ae1c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {87734cfa-dafe-45ed-bda9-f5b08fd91472}, !- Handle
  Coil Heating Water 8,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {53f79c8a-a687-4b1c-9c44-bb0442e8f4b8}, !- Water Inlet Node Name
  {a281f347-1222-4567-8ac8-e36b4b78a4fc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {baa2ec71-235c-4110-aec4-14e330861a5d}, !- Handle
  Node 210,                               !- Name
  {9d06c58d-9dc1-4a78-9c63-6203271ccb26}, !- Inlet Port
  {53f79c8a-a687-4b1c-9c44-bb0442e8f4b8}; !- Outlet Port

OS:Connection,
  {9d06c58d-9dc1-4a78-9c63-6203271ccb26}, !- Handle
  {c564e2dc-9936-4773-9383-51d71a53db68}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  11,                                     !- Outlet Port
  {baa2ec71-235c-4110-aec4-14e330861a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eaae132c-efdb-4739-9962-3f92ae5ee5ad}, !- Handle
  Node 211,                               !- Name
  {a281f347-1222-4567-8ac8-e36b4b78a4fc}, !- Inlet Port
  {a5b4e516-b3ad-41ed-8f98-f6eeb749b241}; !- Outlet Port

OS:Connection,
  {53f79c8a-a687-4b1c-9c44-bb0442e8f4b8}, !- Handle
  {3a4a41ce-2133-468c-96ec-1824adceeb76}, !- Name
  {baa2ec71-235c-4110-aec4-14e330861a5d}, !- Source Object
  3,                                      !- Outlet Port
  {87734cfa-dafe-45ed-bda9-f5b08fd91472}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a281f347-1222-4567-8ac8-e36b4b78a4fc}, !- Handle
  {20b318d2-45a7-423c-abd9-a1a24c0d5a9c}, !- Name
  {87734cfa-dafe-45ed-bda9-f5b08fd91472}, !- Source Object
  6,                                      !- Outlet Port
  {eaae132c-efdb-4739-9962-3f92ae5ee5ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b4e516-b3ad-41ed-8f98-f6eeb749b241}, !- Handle
  {61af1499-aa52-40c0-b823-9c4108f70291}, !- Name
  {eaae132c-efdb-4739-9962-3f92ae5ee5ad}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d92fe5fb-2850-4ecd-8bbb-826e6f1bea23}, !- Handle
  Node 212,                               !- Name
  {ae231e40-52c2-44e9-9b26-3298eef6ae1c}, !- Inlet Port
  {483c134c-ef5a-43b5-9ffe-24d02a0e5685}; !- Outlet Port

OS:Node,
  {e7c4ec84-0b84-4aed-bdb5-51538ebfbd7a}, !- Handle
  Node 213,                               !- Name
  {c02d5b8e-8104-4d33-bbe9-72409704793a}, !- Inlet Port
  {e22b2a32-4cc6-4805-bf13-4d16b117f965}; !- Outlet Port

OS:Connection,
  {483c134c-ef5a-43b5-9ffe-24d02a0e5685}, !- Handle
  {b73ee677-0418-4022-aff5-feaeea2d330e}, !- Name
  {d92fe5fb-2850-4ecd-8bbb-826e6f1bea23}, !- Source Object
  3,                                      !- Outlet Port
  {48a359d3-d18b-4c86-b7af-0b689c20e8dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c02d5b8e-8104-4d33-bbe9-72409704793a}, !- Handle
  {49120433-2007-4a09-b227-0026e4946520}, !- Name
  {10e3f376-0d29-486b-8f2b-7991872e78e5}, !- Source Object
  3,                                      !- Outlet Port
  {e7c4ec84-0b84-4aed-bdb5-51538ebfbd7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e22b2a32-4cc6-4805-bf13-4d16b117f965}, !- Handle
  {d08fb599-4466-4129-9a00-85d89dc8a2e0}, !- Name
  {e7c4ec84-0b84-4aed-bdb5-51538ebfbd7a}, !- Source Object
  3,                                      !- Outlet Port
  {7e2eb0f2-2737-435c-89a4-a1ab254da44c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6a30fc3e-79c1-4f96-994b-140a433e98c7}, !- Handle
  Node 214,                               !- Name
  {54b86413-e15f-4d15-a7bd-e2af31813174}, !- Inlet Port
  {603d9cb4-9a54-4759-aceb-414b6786eb3d}; !- Outlet Port

OS:Connection,
  {54b86413-e15f-4d15-a7bd-e2af31813174}, !- Handle
  {f96f57f5-bcc9-41b3-b4f7-44bd89c13c1f}, !- Name
  {769c365b-de1c-4e26-80fe-42cdd58325c0}, !- Source Object
  9,                                      !- Outlet Port
  {6a30fc3e-79c1-4f96-994b-140a433e98c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {603d9cb4-9a54-4759-aceb-414b6786eb3d}, !- Handle
  {61f8cdd2-9f64-467b-b386-8f456fbd1852}, !- Name
  {6a30fc3e-79c1-4f96-994b-140a433e98c7}, !- Source Object
  3,                                      !- Outlet Port
  {3aba52a5-f15c-4166-89e5-6fca12b60bf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae231e40-52c2-44e9-9b26-3298eef6ae1c}, !- Handle
  {52973c00-1478-4681-9478-a83b1ab9e7e1}, !- Name
  {3aba52a5-f15c-4166-89e5-6fca12b60bf4}, !- Source Object
  12,                                     !- Outlet Port
  {d92fe5fb-2850-4ecd-8bbb-826e6f1bea23}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {57954089-311a-4873-a2c9-20c7b686956f}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {4d1e8998-8a26-430f-ad8d-8f6cdd5ae70c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3f58911f-b0e0-437d-a7cd-e6cb7b50308a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3cd747c4-f9aa-49ce-b789-7eb740d5faf8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {3f58911f-b0e0-437d-a7cd-e6cb7b50308a}, !- Handle
  Coil Heating Water 9,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8e2e7239-129e-40bd-afbd-8155e6a1336a}, !- Water Inlet Node Name
  {5e428838-1d88-47f8-9303-1e24d4fcc36e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cab6aff1-258b-4aa9-8c05-4e9529c59229}, !- Handle
  Node 215,                               !- Name
  {a0c9d70a-47e5-4802-b8a7-fde6a651ca28}, !- Inlet Port
  {8e2e7239-129e-40bd-afbd-8155e6a1336a}; !- Outlet Port

OS:Connection,
  {a0c9d70a-47e5-4802-b8a7-fde6a651ca28}, !- Handle
  {0f25a64c-e8bc-4514-baff-a96f91e71892}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  12,                                     !- Outlet Port
  {cab6aff1-258b-4aa9-8c05-4e9529c59229}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73a9dd08-f7c4-4ece-864b-c61fc153787e}, !- Handle
  Node 216,                               !- Name
  {5e428838-1d88-47f8-9303-1e24d4fcc36e}, !- Inlet Port
  {1e329c3f-46ed-4177-968e-039ffc45915e}; !- Outlet Port

OS:Connection,
  {8e2e7239-129e-40bd-afbd-8155e6a1336a}, !- Handle
  {3b576e9f-24e5-43b4-a65b-d5290fca4332}, !- Name
  {cab6aff1-258b-4aa9-8c05-4e9529c59229}, !- Source Object
  3,                                      !- Outlet Port
  {3f58911f-b0e0-437d-a7cd-e6cb7b50308a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5e428838-1d88-47f8-9303-1e24d4fcc36e}, !- Handle
  {4bc82bc0-3180-4167-ac1b-4f5cca690a64}, !- Name
  {3f58911f-b0e0-437d-a7cd-e6cb7b50308a}, !- Source Object
  6,                                      !- Outlet Port
  {73a9dd08-f7c4-4ece-864b-c61fc153787e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e329c3f-46ed-4177-968e-039ffc45915e}, !- Handle
  {caf11a34-5610-4319-9453-da9140cecb9f}, !- Name
  {73a9dd08-f7c4-4ece-864b-c61fc153787e}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cb2a202c-77e8-4c9f-a0bc-d12618ddbe69}, !- Handle
  Node 217,                               !- Name
  {3cd747c4-f9aa-49ce-b789-7eb740d5faf8}, !- Inlet Port
  {2c0f203e-b8c4-404d-a81e-d5f332f9768a}; !- Outlet Port

OS:Node,
  {df69c38a-538c-4c33-8c71-2b41f82d7bef}, !- Handle
  Node 218,                               !- Name
  {6abb01be-f753-49c3-a622-5428162118fa}, !- Inlet Port
  {1425f429-e2fd-43df-8d9b-ef95a38a5cc7}; !- Outlet Port

OS:Connection,
  {2c0f203e-b8c4-404d-a81e-d5f332f9768a}, !- Handle
  {9d1a6610-51ea-4fc8-9b2e-7fe94fb6f022}, !- Name
  {cb2a202c-77e8-4c9f-a0bc-d12618ddbe69}, !- Source Object
  3,                                      !- Outlet Port
  {fdcf95c9-1f51-46ec-a5a8-6d0e5577f05e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6abb01be-f753-49c3-a622-5428162118fa}, !- Handle
  {fed82786-1193-4b42-8f28-e43e5a237bbd}, !- Name
  {556919e6-55a3-490a-b367-a6ed0a362abe}, !- Source Object
  3,                                      !- Outlet Port
  {df69c38a-538c-4c33-8c71-2b41f82d7bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1425f429-e2fd-43df-8d9b-ef95a38a5cc7}, !- Handle
  {5edea5ae-4375-4e31-ba7a-9e53ab94f49f}, !- Name
  {df69c38a-538c-4c33-8c71-2b41f82d7bef}, !- Source Object
  3,                                      !- Outlet Port
  {7e2eb0f2-2737-435c-89a4-a1ab254da44c}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {5a07ee5d-433c-4ca1-89e5-91c913b499fb}, !- Handle
  Node 219,                               !- Name
  {fe396c36-222b-48a4-8f7b-c23d843e3f40}, !- Inlet Port
  {4d1e8998-8a26-430f-ad8d-8f6cdd5ae70c}; !- Outlet Port

OS:Connection,
  {fe396c36-222b-48a4-8f7b-c23d843e3f40}, !- Handle
  {ef461ef4-fc91-4e0e-a8be-e5173f02793c}, !- Name
  {769c365b-de1c-4e26-80fe-42cdd58325c0}, !- Source Object
  10,                                     !- Outlet Port
  {5a07ee5d-433c-4ca1-89e5-91c913b499fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1e8998-8a26-430f-ad8d-8f6cdd5ae70c}, !- Handle
  {1951e914-b7bf-4a14-ade0-e9dc47f40818}, !- Name
  {5a07ee5d-433c-4ca1-89e5-91c913b499fb}, !- Source Object
  3,                                      !- Outlet Port
  {57954089-311a-4873-a2c9-20c7b686956f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cd747c4-f9aa-49ce-b789-7eb740d5faf8}, !- Handle
  {cc0bbef1-dc51-4090-8a05-0eec48d2058b}, !- Name
  {57954089-311a-4873-a2c9-20c7b686956f}, !- Source Object
  12,                                     !- Outlet Port
  {cb2a202c-77e8-4c9f-a0bc-d12618ddbe69}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bc628a74-fda1-43d5-b8c4-abc0ba84735d}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {af47326c-7c2e-4ea9-ba43-3005759feb25}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {46685e9f-918f-4034-9b15-227d06658015}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f6212e1e-0ed6-46b5-a496-421859d1896f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {46685e9f-918f-4034-9b15-227d06658015}, !- Handle
  Coil Heating Water 10,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {30ebf93f-b729-4811-9929-3450aac6e351}, !- Water Inlet Node Name
  {a8fefc3e-573f-4289-a1b0-86de86136c3c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6a3a84f7-b7c8-4514-aca8-2dcca04bb32e}, !- Handle
  Node 220,                               !- Name
  {94851442-ac47-4ad5-a0a1-b61b30762cf8}, !- Inlet Port
  {30ebf93f-b729-4811-9929-3450aac6e351}; !- Outlet Port

OS:Connection,
  {94851442-ac47-4ad5-a0a1-b61b30762cf8}, !- Handle
  {3e731f34-0404-493c-9a77-0e21ddb4e089}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  13,                                     !- Outlet Port
  {6a3a84f7-b7c8-4514-aca8-2dcca04bb32e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f550ebfa-8902-4596-b990-50b4ddc3a160}, !- Handle
  Node 221,                               !- Name
  {a8fefc3e-573f-4289-a1b0-86de86136c3c}, !- Inlet Port
  {e8782cda-ab35-4e92-89c7-12835d5b2c05}; !- Outlet Port

OS:Connection,
  {30ebf93f-b729-4811-9929-3450aac6e351}, !- Handle
  {39596f1e-2628-4ec7-8a65-71c4a226f5db}, !- Name
  {6a3a84f7-b7c8-4514-aca8-2dcca04bb32e}, !- Source Object
  3,                                      !- Outlet Port
  {46685e9f-918f-4034-9b15-227d06658015}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a8fefc3e-573f-4289-a1b0-86de86136c3c}, !- Handle
  {21387a4c-fe54-4eb7-a388-a850f7df92e0}, !- Name
  {46685e9f-918f-4034-9b15-227d06658015}, !- Source Object
  6,                                      !- Outlet Port
  {f550ebfa-8902-4596-b990-50b4ddc3a160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8782cda-ab35-4e92-89c7-12835d5b2c05}, !- Handle
  {acc6d7b4-aee6-44ab-8f4f-f7aeb5e76409}, !- Name
  {f550ebfa-8902-4596-b990-50b4ddc3a160}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {22b977a8-9901-40f8-83d7-55a96c1f419e}, !- Handle
  Node 222,                               !- Name
  {f6212e1e-0ed6-46b5-a496-421859d1896f}, !- Inlet Port
  {47f3d763-41d0-4061-a9b8-f8dcbccf743c}; !- Outlet Port

OS:Node,
  {1d05332c-ed5a-4e07-9c18-a7f1e92b10c2}, !- Handle
  Node 223,                               !- Name
  {b308a511-6cde-48b9-81bf-cc7c44ae0191}, !- Inlet Port
  {7aff9e39-3b64-4855-8a86-cb8f182dd299}; !- Outlet Port

OS:Connection,
  {47f3d763-41d0-4061-a9b8-f8dcbccf743c}, !- Handle
  {a7b3b45f-e51a-449f-b8e6-bf42c8caf257}, !- Name
  {22b977a8-9901-40f8-83d7-55a96c1f419e}, !- Source Object
  3,                                      !- Outlet Port
  {0c1d5e42-e49a-4074-9341-b58e89f17e75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b308a511-6cde-48b9-81bf-cc7c44ae0191}, !- Handle
  {7560018e-3565-4f85-9e22-46a94fe344b3}, !- Name
  {1cc23009-f5fc-4fb0-bedb-a3d2d89387b5}, !- Source Object
  3,                                      !- Outlet Port
  {1d05332c-ed5a-4e07-9c18-a7f1e92b10c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aff9e39-3b64-4855-8a86-cb8f182dd299}, !- Handle
  {206bd4b9-ec64-4c59-a89d-e00e607b5238}, !- Name
  {1d05332c-ed5a-4e07-9c18-a7f1e92b10c2}, !- Source Object
  3,                                      !- Outlet Port
  {7e2eb0f2-2737-435c-89a4-a1ab254da44c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b74fbfe8-9af6-43b8-8858-78a3b79c5dad}, !- Handle
  Node 224,                               !- Name
  {3ce3dcf6-09e5-4d54-b4a0-0ec58c689d24}, !- Inlet Port
  {af47326c-7c2e-4ea9-ba43-3005759feb25}; !- Outlet Port

OS:Connection,
  {3ce3dcf6-09e5-4d54-b4a0-0ec58c689d24}, !- Handle
  {8076e480-c504-4d99-9753-85e34bbb5eb6}, !- Name
  {769c365b-de1c-4e26-80fe-42cdd58325c0}, !- Source Object
  11,                                     !- Outlet Port
  {b74fbfe8-9af6-43b8-8858-78a3b79c5dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af47326c-7c2e-4ea9-ba43-3005759feb25}, !- Handle
  {7395d970-8b9c-4b13-850b-25d0ad34ac0e}, !- Name
  {b74fbfe8-9af6-43b8-8858-78a3b79c5dad}, !- Source Object
  3,                                      !- Outlet Port
  {bc628a74-fda1-43d5-b8c4-abc0ba84735d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6212e1e-0ed6-46b5-a496-421859d1896f}, !- Handle
  {756ee072-bd30-41d1-ad51-6a07708a65b4}, !- Name
  {bc628a74-fda1-43d5-b8c4-abc0ba84735d}, !- Source Object
  12,                                     !- Outlet Port
  {22b977a8-9901-40f8-83d7-55a96c1f419e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8d7bb3c4-80d8-469e-aadb-614265ed63c2}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {ff15615d-4c86-4263-b7a3-c871c376cb14}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {288f2e94-edaa-49e7-b648-e86a2fa75fb3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1e01e5cd-0975-42c2-85a7-f4a3bf1c4b2f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {288f2e94-edaa-49e7-b648-e86a2fa75fb3}, !- Handle
  Coil Heating Water 11,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ea681381-864f-4411-a19d-95860d61ad96}, !- Water Inlet Node Name
  {f4086463-2e29-4b4d-b62d-7832c2164056}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7d7beaa8-c2a0-447e-9e1c-9579ca840501}, !- Handle
  Node 225,                               !- Name
  {80f62477-7072-4893-ac7b-f948c3b269e6}, !- Inlet Port
  {ea681381-864f-4411-a19d-95860d61ad96}; !- Outlet Port

OS:Connection,
  {80f62477-7072-4893-ac7b-f948c3b269e6}, !- Handle
  {8d097f10-6445-4337-8a58-b97b1661c437}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  14,                                     !- Outlet Port
  {7d7beaa8-c2a0-447e-9e1c-9579ca840501}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d53160ad-6b39-47ca-8ad0-d46316fe97fb}, !- Handle
  Node 226,                               !- Name
  {f4086463-2e29-4b4d-b62d-7832c2164056}, !- Inlet Port
  {122143c0-7f19-4741-8aab-a384f1690968}; !- Outlet Port

OS:Connection,
  {ea681381-864f-4411-a19d-95860d61ad96}, !- Handle
  {e0ce9b81-d3ce-47a1-94f2-b63dc4927272}, !- Name
  {7d7beaa8-c2a0-447e-9e1c-9579ca840501}, !- Source Object
  3,                                      !- Outlet Port
  {288f2e94-edaa-49e7-b648-e86a2fa75fb3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f4086463-2e29-4b4d-b62d-7832c2164056}, !- Handle
  {534d4ac7-7f41-4395-8a90-16a9a35277db}, !- Name
  {288f2e94-edaa-49e7-b648-e86a2fa75fb3}, !- Source Object
  6,                                      !- Outlet Port
  {d53160ad-6b39-47ca-8ad0-d46316fe97fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {122143c0-7f19-4741-8aab-a384f1690968}, !- Handle
  {07d93d3f-4367-4647-b690-a0f13bc6bda8}, !- Name
  {d53160ad-6b39-47ca-8ad0-d46316fe97fb}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {77402160-0bba-44fc-9ba7-29b70f60a0ab}, !- Handle
  Node 227,                               !- Name
  {1e01e5cd-0975-42c2-85a7-f4a3bf1c4b2f}, !- Inlet Port
  {3e35aea7-d118-4ac3-9071-e6b99d0d0a1c}; !- Outlet Port

OS:Node,
  {f67ac251-ce05-4d78-b22a-2de2fd36b82a}, !- Handle
  Node 228,                               !- Name
  {51b962ee-7f32-4049-aa29-63eb6eab2f62}, !- Inlet Port
  {5d2af2ec-8660-47ca-8ba0-fe25a0b0c011}; !- Outlet Port

OS:Connection,
  {3e35aea7-d118-4ac3-9071-e6b99d0d0a1c}, !- Handle
  {8355f2b2-1d31-473f-a733-73dc5670459d}, !- Name
  {77402160-0bba-44fc-9ba7-29b70f60a0ab}, !- Source Object
  3,                                      !- Outlet Port
  {462731c1-1ea0-41f8-8b1c-9ba46e58a4b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51b962ee-7f32-4049-aa29-63eb6eab2f62}, !- Handle
  {f2ae162e-7062-4934-81f2-5683836d816e}, !- Name
  {f4837712-2687-4b73-851f-dfd63eef107e}, !- Source Object
  3,                                      !- Outlet Port
  {f67ac251-ce05-4d78-b22a-2de2fd36b82a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d2af2ec-8660-47ca-8ba0-fe25a0b0c011}, !- Handle
  {da3dfb62-ef3a-4734-807e-7db64752ca9c}, !- Name
  {f67ac251-ce05-4d78-b22a-2de2fd36b82a}, !- Source Object
  3,                                      !- Outlet Port
  {7e2eb0f2-2737-435c-89a4-a1ab254da44c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ed9e8ea8-1600-4dd8-9151-7913055c80ec}, !- Handle
  Node 229,                               !- Name
  {a97762e6-ca0d-47b0-85aa-23e77186ac1a}, !- Inlet Port
  {ff15615d-4c86-4263-b7a3-c871c376cb14}; !- Outlet Port

OS:Connection,
  {a97762e6-ca0d-47b0-85aa-23e77186ac1a}, !- Handle
  {dcad22fc-3234-459f-ab39-940493063b2c}, !- Name
  {769c365b-de1c-4e26-80fe-42cdd58325c0}, !- Source Object
  12,                                     !- Outlet Port
  {ed9e8ea8-1600-4dd8-9151-7913055c80ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff15615d-4c86-4263-b7a3-c871c376cb14}, !- Handle
  {cd616632-fd54-4f0a-a638-d22aa0eff69f}, !- Name
  {ed9e8ea8-1600-4dd8-9151-7913055c80ec}, !- Source Object
  3,                                      !- Outlet Port
  {8d7bb3c4-80d8-469e-aadb-614265ed63c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e01e5cd-0975-42c2-85a7-f4a3bf1c4b2f}, !- Handle
  {ea34c5be-11c0-48e3-a6e6-69dee53d014f}, !- Name
  {8d7bb3c4-80d8-469e-aadb-614265ed63c2}, !- Source Object
  12,                                     !- Outlet Port
  {77402160-0bba-44fc-9ba7-29b70f60a0ab}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d631706b-d310-43b5-b00a-c818042252ed}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {1e677bac-5451-4a5f-b278-cf92e0de48b9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dd8f1d39-a89f-4c5b-8597-0309e68d6318}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ce010ebc-d985-4fab-a121-9f0da5841b6f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {dd8f1d39-a89f-4c5b-8597-0309e68d6318}, !- Handle
  Coil Heating Water 12,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b08b0165-04d0-476b-83d7-35d8078affac}, !- Water Inlet Node Name
  {293236eb-a94c-41ec-b9d1-3171d5328798}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7db0a681-97df-4223-8f6a-222ff79f99f1}, !- Handle
  Node 230,                               !- Name
  {f31cbf66-edae-4beb-8512-598d5737ff2e}, !- Inlet Port
  {b08b0165-04d0-476b-83d7-35d8078affac}; !- Outlet Port

OS:Connection,
  {f31cbf66-edae-4beb-8512-598d5737ff2e}, !- Handle
  {81123875-6951-46e8-8860-7c8afe69519d}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  15,                                     !- Outlet Port
  {7db0a681-97df-4223-8f6a-222ff79f99f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {294ccffb-4f7a-46d4-ba05-28b35ddd16e3}, !- Handle
  Node 231,                               !- Name
  {293236eb-a94c-41ec-b9d1-3171d5328798}, !- Inlet Port
  {e5be2248-a734-41e4-afd4-eaf1b63cb29b}; !- Outlet Port

OS:Connection,
  {b08b0165-04d0-476b-83d7-35d8078affac}, !- Handle
  {015c01a4-775d-4ad8-aa36-c5bb7a43458c}, !- Name
  {7db0a681-97df-4223-8f6a-222ff79f99f1}, !- Source Object
  3,                                      !- Outlet Port
  {dd8f1d39-a89f-4c5b-8597-0309e68d6318}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {293236eb-a94c-41ec-b9d1-3171d5328798}, !- Handle
  {aabd469e-770c-483f-9dee-129efa26cd6c}, !- Name
  {dd8f1d39-a89f-4c5b-8597-0309e68d6318}, !- Source Object
  6,                                      !- Outlet Port
  {294ccffb-4f7a-46d4-ba05-28b35ddd16e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5be2248-a734-41e4-afd4-eaf1b63cb29b}, !- Handle
  {d34c5a6f-c80a-40b0-993a-7b330019ea4f}, !- Name
  {294ccffb-4f7a-46d4-ba05-28b35ddd16e3}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {eb45ceae-3357-4264-8cf1-cded62bc2e3b}, !- Handle
  Node 232,                               !- Name
  {ce010ebc-d985-4fab-a121-9f0da5841b6f}, !- Inlet Port
  {1f9cbc68-f7a1-434d-afbd-22a146d08710}; !- Outlet Port

OS:Node,
  {c498d86a-991c-43ec-ba5a-c94511774ff5}, !- Handle
  Node 233,                               !- Name
  {48cbf345-d4ba-4cd8-a6d0-2b7e924b36ab}, !- Inlet Port
  {fbe1d65c-a12b-4491-8f78-7653050bc7e3}; !- Outlet Port

OS:Connection,
  {1f9cbc68-f7a1-434d-afbd-22a146d08710}, !- Handle
  {2f3e36ae-c891-46f0-9abe-510c59f3b839}, !- Name
  {eb45ceae-3357-4264-8cf1-cded62bc2e3b}, !- Source Object
  3,                                      !- Outlet Port
  {c9d596c9-76e2-402b-8b7c-d6a79cfe8842}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48cbf345-d4ba-4cd8-a6d0-2b7e924b36ab}, !- Handle
  {b0f50d07-279e-4555-aaac-6dc0b553bdb8}, !- Name
  {795cdf7d-60a8-4658-acaf-7efeebc9bfef}, !- Source Object
  3,                                      !- Outlet Port
  {c498d86a-991c-43ec-ba5a-c94511774ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbe1d65c-a12b-4491-8f78-7653050bc7e3}, !- Handle
  {0d83a1cd-49f5-4cc4-b2ca-ea9ef7a9fdea}, !- Name
  {c498d86a-991c-43ec-ba5a-c94511774ff5}, !- Source Object
  3,                                      !- Outlet Port
  {7e2eb0f2-2737-435c-89a4-a1ab254da44c}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {6891b605-addd-4da1-94c1-e71e6cda6c8d}, !- Handle
  Node 234,                               !- Name
  {5c789528-f0ba-4822-b562-dfb80feed8a7}, !- Inlet Port
  {1e677bac-5451-4a5f-b278-cf92e0de48b9}; !- Outlet Port

OS:Connection,
  {5c789528-f0ba-4822-b562-dfb80feed8a7}, !- Handle
  {dc9b5a53-9259-4d0d-8cfd-8610cf2dcc51}, !- Name
  {769c365b-de1c-4e26-80fe-42cdd58325c0}, !- Source Object
  13,                                     !- Outlet Port
  {6891b605-addd-4da1-94c1-e71e6cda6c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e677bac-5451-4a5f-b278-cf92e0de48b9}, !- Handle
  {aa6d9540-9a24-4d20-a17e-35f2379b0130}, !- Name
  {6891b605-addd-4da1-94c1-e71e6cda6c8d}, !- Source Object
  3,                                      !- Outlet Port
  {d631706b-d310-43b5-b00a-c818042252ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce010ebc-d985-4fab-a121-9f0da5841b6f}, !- Handle
  {7bbb51bc-289a-41d8-b797-11e86d5f1267}, !- Name
  {d631706b-d310-43b5-b00a-c818042252ed}, !- Source Object
  12,                                     !- Outlet Port
  {eb45ceae-3357-4264-8cf1-cded62bc2e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de75abd0-7732-481d-a41d-82a8db28cde7}, !- Handle
  Air Terminal Single Duct VAV Reheat 12, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {373e8224-5e94-4f47-ae89-dfec044a8f89}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9d70f111-f407-4f67-a581-948a974bb790}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4565d38c-da95-40ee-80ea-84634059abfe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {9d70f111-f407-4f67-a581-948a974bb790}, !- Handle
  Coil Heating Water 13,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {813e4205-fe6b-4be1-b46d-bcbce2517d40}, !- Water Inlet Node Name
  {b248ed7b-c67c-4e48-ae1f-022e2e1059e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2b1a7010-95d8-4d77-8dd9-410629eb30d6}, !- Handle
  Node 235,                               !- Name
  {0da9baad-4fa5-4890-be01-9093e170c829}, !- Inlet Port
  {813e4205-fe6b-4be1-b46d-bcbce2517d40}; !- Outlet Port

OS:Connection,
  {0da9baad-4fa5-4890-be01-9093e170c829}, !- Handle
  {7f7c7a19-b312-48da-ad1d-c1d3e0b8c7ce}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  16,                                     !- Outlet Port
  {2b1a7010-95d8-4d77-8dd9-410629eb30d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {012cae0c-3c8f-4234-92ae-28cc827f5fe6}, !- Handle
  Node 236,                               !- Name
  {b248ed7b-c67c-4e48-ae1f-022e2e1059e0}, !- Inlet Port
  {814d3baa-ffc0-4215-837a-b7082ab3a1ca}; !- Outlet Port

OS:Connection,
  {813e4205-fe6b-4be1-b46d-bcbce2517d40}, !- Handle
  {b6a2c9a7-0d9f-4573-ba41-1bdd9a401fa2}, !- Name
  {2b1a7010-95d8-4d77-8dd9-410629eb30d6}, !- Source Object
  3,                                      !- Outlet Port
  {9d70f111-f407-4f67-a581-948a974bb790}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b248ed7b-c67c-4e48-ae1f-022e2e1059e0}, !- Handle
  {82f17631-fb8d-4b68-95b7-9d5e7d9634f9}, !- Name
  {9d70f111-f407-4f67-a581-948a974bb790}, !- Source Object
  6,                                      !- Outlet Port
  {012cae0c-3c8f-4234-92ae-28cc827f5fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {814d3baa-ffc0-4215-837a-b7082ab3a1ca}, !- Handle
  {faa5bd83-6ca0-48d7-b6f7-fe7881b44ab5}, !- Name
  {012cae0c-3c8f-4234-92ae-28cc827f5fe6}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {79ad787d-ca23-4a53-b8f9-998cd47951b0}, !- Handle
  Node 237,                               !- Name
  {4565d38c-da95-40ee-80ea-84634059abfe}, !- Inlet Port
  {d56ec005-a986-4baf-9683-f746d5e7802d}; !- Outlet Port

OS:Node,
  {d8c4dfc7-db77-4735-93f1-45ee15fd73a3}, !- Handle
  Node 238,                               !- Name
  {5a79f7be-d7df-4292-b9d4-0f6ba74f09a2}, !- Inlet Port
  {97ed06f0-8367-4a50-abe7-85054da6e347}; !- Outlet Port

OS:Connection,
  {d56ec005-a986-4baf-9683-f746d5e7802d}, !- Handle
  {dceedfb0-40b9-454a-b5ba-e1513b2b23db}, !- Name
  {79ad787d-ca23-4a53-b8f9-998cd47951b0}, !- Source Object
  3,                                      !- Outlet Port
  {ec6a37de-65c1-4ce8-9849-a6bfb2c40fc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a79f7be-d7df-4292-b9d4-0f6ba74f09a2}, !- Handle
  {a519a445-3e55-4b66-a654-19f06a637677}, !- Name
  {3632293f-1ee7-4661-bbcd-f54359d41b8e}, !- Source Object
  3,                                      !- Outlet Port
  {d8c4dfc7-db77-4735-93f1-45ee15fd73a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ed06f0-8367-4a50-abe7-85054da6e347}, !- Handle
  {47f03486-d3b3-4bfb-a0d7-bb6f20bf3fa5}, !- Name
  {d8c4dfc7-db77-4735-93f1-45ee15fd73a3}, !- Source Object
  3,                                      !- Outlet Port
  {7e2eb0f2-2737-435c-89a4-a1ab254da44c}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {554886cb-9af0-4fa9-aefc-8657b0ea903a}, !- Handle
  Node 239,                               !- Name
  {935e2e32-db00-4d44-bfd2-70443bd89a4d}, !- Inlet Port
  {373e8224-5e94-4f47-ae89-dfec044a8f89}; !- Outlet Port

OS:Connection,
  {935e2e32-db00-4d44-bfd2-70443bd89a4d}, !- Handle
  {0e35995d-5f37-44a2-b866-3437b069fd91}, !- Name
  {769c365b-de1c-4e26-80fe-42cdd58325c0}, !- Source Object
  14,                                     !- Outlet Port
  {554886cb-9af0-4fa9-aefc-8657b0ea903a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {373e8224-5e94-4f47-ae89-dfec044a8f89}, !- Handle
  {e749822a-6ed6-4033-bbf4-f141672921d7}, !- Name
  {554886cb-9af0-4fa9-aefc-8657b0ea903a}, !- Source Object
  3,                                      !- Outlet Port
  {de75abd0-7732-481d-a41d-82a8db28cde7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4565d38c-da95-40ee-80ea-84634059abfe}, !- Handle
  {0eec515e-243c-46a7-8af4-47091c43d0c5}, !- Name
  {de75abd0-7732-481d-a41d-82a8db28cde7}, !- Source Object
  12,                                     !- Outlet Port
  {79ad787d-ca23-4a53-b8f9-998cd47951b0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4b53ac2f-ec72-4ee1-b249-d190b6ebba06}, !- Handle
  Air Terminal Single Duct VAV Reheat 13, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {8a354852-9410-4714-9987-50b878f38a27}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4bf56506-5efa-4e6d-8f2a-62d09c326fa0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dd968e4e-bf5e-482e-96b9-141aa39137fa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {4bf56506-5efa-4e6d-8f2a-62d09c326fa0}, !- Handle
  Coil Heating Water 14,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9ef2e583-092b-4c4f-afa3-e8f3213199e0}, !- Water Inlet Node Name
  {974f031c-6d10-4072-89f8-2631a537db8b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {666185c3-cf35-47bb-b0cc-716bc888df63}, !- Handle
  Node 240,                               !- Name
  {9b8c17a0-7ecb-48f1-bcdd-4b4b42ca10ca}, !- Inlet Port
  {9ef2e583-092b-4c4f-afa3-e8f3213199e0}; !- Outlet Port

OS:Connection,
  {9b8c17a0-7ecb-48f1-bcdd-4b4b42ca10ca}, !- Handle
  {3c39040e-f740-4322-a159-72b4c4912866}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  17,                                     !- Outlet Port
  {666185c3-cf35-47bb-b0cc-716bc888df63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d39cece-11af-4ea6-8c6d-9ee1768241a7}, !- Handle
  Node 241,                               !- Name
  {974f031c-6d10-4072-89f8-2631a537db8b}, !- Inlet Port
  {2cf764e5-a7c9-435e-a3e2-fad5f24aec52}; !- Outlet Port

OS:Connection,
  {9ef2e583-092b-4c4f-afa3-e8f3213199e0}, !- Handle
  {43114be3-e678-49b6-a52d-df3835a8bc78}, !- Name
  {666185c3-cf35-47bb-b0cc-716bc888df63}, !- Source Object
  3,                                      !- Outlet Port
  {4bf56506-5efa-4e6d-8f2a-62d09c326fa0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {974f031c-6d10-4072-89f8-2631a537db8b}, !- Handle
  {a2c1d1d0-9ddf-46ef-bd0b-6eb3fb892d35}, !- Name
  {4bf56506-5efa-4e6d-8f2a-62d09c326fa0}, !- Source Object
  6,                                      !- Outlet Port
  {5d39cece-11af-4ea6-8c6d-9ee1768241a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cf764e5-a7c9-435e-a3e2-fad5f24aec52}, !- Handle
  {5038b631-b908-4cf7-be4b-425d1c9d258b}, !- Name
  {5d39cece-11af-4ea6-8c6d-9ee1768241a7}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {a3423909-6df1-4061-8947-2b0962271330}, !- Handle
  Node 242,                               !- Name
  {dd968e4e-bf5e-482e-96b9-141aa39137fa}, !- Inlet Port
  {ababf3f0-86e6-4876-8949-1bb3daa735b4}; !- Outlet Port

OS:Node,
  {0ba49d18-3f12-4ed5-a62f-131a63b053f2}, !- Handle
  Node 243,                               !- Name
  {a09e782a-8afd-4846-ba89-352ac1f22ede}, !- Inlet Port
  {7cc618f5-83dc-4061-aa61-d030f4d8493f}; !- Outlet Port

OS:Connection,
  {ababf3f0-86e6-4876-8949-1bb3daa735b4}, !- Handle
  {501e2dde-ee34-4801-b62a-34f6808a4824}, !- Name
  {a3423909-6df1-4061-8947-2b0962271330}, !- Source Object
  3,                                      !- Outlet Port
  {9c11fa2e-e9a8-447a-8261-c7a565fc62d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a09e782a-8afd-4846-ba89-352ac1f22ede}, !- Handle
  {cf0ade9b-1c8e-4575-8cb5-df1d68f4ae1a}, !- Name
  {d6894f0a-2df0-4be5-bb3d-6244390fc8e9}, !- Source Object
  3,                                      !- Outlet Port
  {0ba49d18-3f12-4ed5-a62f-131a63b053f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc618f5-83dc-4061-aa61-d030f4d8493f}, !- Handle
  {7c7e65b0-22c4-45ad-b736-0446063efb65}, !- Name
  {0ba49d18-3f12-4ed5-a62f-131a63b053f2}, !- Source Object
  3,                                      !- Outlet Port
  {7e2eb0f2-2737-435c-89a4-a1ab254da44c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {db3aa44c-8666-4682-aa8e-25704ce05f57}, !- Handle
  Node 244,                               !- Name
  {acf2c903-4f68-444c-8d57-79bbcfc41894}, !- Inlet Port
  {8a354852-9410-4714-9987-50b878f38a27}; !- Outlet Port

OS:Connection,
  {acf2c903-4f68-444c-8d57-79bbcfc41894}, !- Handle
  {2dc6988d-8ff1-4017-a9c8-51e8d2387c75}, !- Name
  {769c365b-de1c-4e26-80fe-42cdd58325c0}, !- Source Object
  15,                                     !- Outlet Port
  {db3aa44c-8666-4682-aa8e-25704ce05f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a354852-9410-4714-9987-50b878f38a27}, !- Handle
  {5da6fedf-c41b-43a5-8e99-08e4fa142b7b}, !- Name
  {db3aa44c-8666-4682-aa8e-25704ce05f57}, !- Source Object
  3,                                      !- Outlet Port
  {4b53ac2f-ec72-4ee1-b249-d190b6ebba06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd968e4e-bf5e-482e-96b9-141aa39137fa}, !- Handle
  {1979a843-c748-4ae8-bb63-70ed095da479}, !- Name
  {4b53ac2f-ec72-4ee1-b249-d190b6ebba06}, !- Source Object
  12,                                     !- Outlet Port
  {a3423909-6df1-4061-8947-2b0962271330}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7eac2734-2cf7-4aa6-a732-a46642ad0c93}, !- Handle
  Air Terminal Single Duct VAV Reheat 14, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {c9dbf114-117b-43c8-a007-1774b7be9442}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5f69d0be-c9da-4fd8-b463-f0cefea3ad9d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bc4427c3-4850-4c7c-ad69-8ce0fe245ffe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {5f69d0be-c9da-4fd8-b463-f0cefea3ad9d}, !- Handle
  Coil Heating Water 15,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a8b7618c-e0e1-4112-9577-c346c9aad7d2}, !- Water Inlet Node Name
  {b88cac64-b040-403c-ab44-0ae3c3b9d0c8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5c890094-6cbc-4f56-b18e-63991e95ad0a}, !- Handle
  Node 245,                               !- Name
  {f1db67ca-49c8-4598-af9c-74f4f4113b2e}, !- Inlet Port
  {a8b7618c-e0e1-4112-9577-c346c9aad7d2}; !- Outlet Port

OS:Connection,
  {f1db67ca-49c8-4598-af9c-74f4f4113b2e}, !- Handle
  {7ad64502-2cb8-4eb5-9bf6-a0a049a4527c}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  18,                                     !- Outlet Port
  {5c890094-6cbc-4f56-b18e-63991e95ad0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fde46777-257d-46a8-802d-10b0f2a625f8}, !- Handle
  Node 246,                               !- Name
  {b88cac64-b040-403c-ab44-0ae3c3b9d0c8}, !- Inlet Port
  {24e8da7c-909a-404f-9b9e-fe852c996829}; !- Outlet Port

OS:Connection,
  {a8b7618c-e0e1-4112-9577-c346c9aad7d2}, !- Handle
  {c903578c-1221-4b12-879a-39900504c354}, !- Name
  {5c890094-6cbc-4f56-b18e-63991e95ad0a}, !- Source Object
  3,                                      !- Outlet Port
  {5f69d0be-c9da-4fd8-b463-f0cefea3ad9d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b88cac64-b040-403c-ab44-0ae3c3b9d0c8}, !- Handle
  {ff2a6b8f-ecd7-4626-b4cb-e30ea5524a38}, !- Name
  {5f69d0be-c9da-4fd8-b463-f0cefea3ad9d}, !- Source Object
  6,                                      !- Outlet Port
  {fde46777-257d-46a8-802d-10b0f2a625f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24e8da7c-909a-404f-9b9e-fe852c996829}, !- Handle
  {dbce3a5e-0b3c-4524-bdaa-bd4d2cb78045}, !- Name
  {fde46777-257d-46a8-802d-10b0f2a625f8}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {bfa16f44-b899-4702-9d94-6141cb023a0d}, !- Handle
  Node 247,                               !- Name
  {bc4427c3-4850-4c7c-ad69-8ce0fe245ffe}, !- Inlet Port
  {02385daf-66d9-4759-acdb-a6d3dd3cea8a}; !- Outlet Port

OS:Node,
  {123d1f07-e961-4bc7-946c-a4b72f4bcb7f}, !- Handle
  Node 248,                               !- Name
  {ae82aec2-dab8-43c2-a35a-4a206e654a52}, !- Inlet Port
  {d50e78f2-d6c7-4753-8aad-fb1ee02de44c}; !- Outlet Port

OS:Connection,
  {02385daf-66d9-4759-acdb-a6d3dd3cea8a}, !- Handle
  {23b84b8d-4cff-4c9a-9d1b-a436dd79de29}, !- Name
  {bfa16f44-b899-4702-9d94-6141cb023a0d}, !- Source Object
  3,                                      !- Outlet Port
  {c0e4f61d-f3ea-4530-ad6b-6fa2a17c3fda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae82aec2-dab8-43c2-a35a-4a206e654a52}, !- Handle
  {91b326f0-9d4c-49f9-8d68-fdea7409b63e}, !- Name
  {a4f53ba6-7aa2-4ed4-b8cb-b7bae1942878}, !- Source Object
  3,                                      !- Outlet Port
  {123d1f07-e961-4bc7-946c-a4b72f4bcb7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d50e78f2-d6c7-4753-8aad-fb1ee02de44c}, !- Handle
  {b13a211e-787b-48f2-9476-6fa1a866e9bf}, !- Name
  {123d1f07-e961-4bc7-946c-a4b72f4bcb7f}, !- Source Object
  3,                                      !- Outlet Port
  {7e2eb0f2-2737-435c-89a4-a1ab254da44c}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {73c9efa4-0968-4f78-8275-20ca5c40ea80}, !- Handle
  Node 249,                               !- Name
  {2cdf9e63-95a1-46c7-9eae-ea31e97009f4}, !- Inlet Port
  {c9dbf114-117b-43c8-a007-1774b7be9442}; !- Outlet Port

OS:Connection,
  {2cdf9e63-95a1-46c7-9eae-ea31e97009f4}, !- Handle
  {6910ec66-ce90-4060-9c70-d419841de409}, !- Name
  {769c365b-de1c-4e26-80fe-42cdd58325c0}, !- Source Object
  16,                                     !- Outlet Port
  {73c9efa4-0968-4f78-8275-20ca5c40ea80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9dbf114-117b-43c8-a007-1774b7be9442}, !- Handle
  {e69f73c2-7733-48dc-8330-2a9c28564e20}, !- Name
  {73c9efa4-0968-4f78-8275-20ca5c40ea80}, !- Source Object
  3,                                      !- Outlet Port
  {7eac2734-2cf7-4aa6-a732-a46642ad0c93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc4427c3-4850-4c7c-ad69-8ce0fe245ffe}, !- Handle
  {a32dac27-b878-4d46-b777-d39ade9fbd64}, !- Name
  {7eac2734-2cf7-4aa6-a732-a46642ad0c93}, !- Source Object
  12,                                     !- Outlet Port
  {bfa16f44-b899-4702-9d94-6141cb023a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {95eff13b-530e-4089-868d-60fceddf50e3}, !- Handle
  Air Terminal Single Duct VAV Reheat 15, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {fd225705-e328-49be-ad91-e08dd465b6f3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2d3158d7-ded6-4295-963b-b531994170ee}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a66fc6fb-931d-4a10-acd2-7131cd12144e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {2d3158d7-ded6-4295-963b-b531994170ee}, !- Handle
  Coil Heating Water 16,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e18a41ba-49d2-42cc-b5ff-55ee16263940}, !- Water Inlet Node Name
  {6b49be50-bd15-4432-a9e4-bd5cbbdc9d29}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f84198ff-a1c1-4b54-95ec-fe0ee2f77aa7}, !- Handle
  Node 250,                               !- Name
  {97e63dc1-362c-4419-900d-9d6658092d4e}, !- Inlet Port
  {e18a41ba-49d2-42cc-b5ff-55ee16263940}; !- Outlet Port

OS:Connection,
  {97e63dc1-362c-4419-900d-9d6658092d4e}, !- Handle
  {cfa44b00-3805-4a1f-b3ea-33360a883f40}, !- Name
  {466d3984-3436-47b2-9eaf-5a61d8d6660a}, !- Source Object
  19,                                     !- Outlet Port
  {f84198ff-a1c1-4b54-95ec-fe0ee2f77aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3872ffe-bf7c-46ea-85d9-e3cca2204364}, !- Handle
  Node 251,                               !- Name
  {6b49be50-bd15-4432-a9e4-bd5cbbdc9d29}, !- Inlet Port
  {a1379b2e-8c4d-4080-9142-ddbdbf65dc37}; !- Outlet Port

OS:Connection,
  {e18a41ba-49d2-42cc-b5ff-55ee16263940}, !- Handle
  {0a0f518f-99ab-4bb4-b0cb-65394c9c62ed}, !- Name
  {f84198ff-a1c1-4b54-95ec-fe0ee2f77aa7}, !- Source Object
  3,                                      !- Outlet Port
  {2d3158d7-ded6-4295-963b-b531994170ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6b49be50-bd15-4432-a9e4-bd5cbbdc9d29}, !- Handle
  {f9787d30-0686-4e4e-b330-5948acb8be66}, !- Name
  {2d3158d7-ded6-4295-963b-b531994170ee}, !- Source Object
  6,                                      !- Outlet Port
  {b3872ffe-bf7c-46ea-85d9-e3cca2204364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1379b2e-8c4d-4080-9142-ddbdbf65dc37}, !- Handle
  {8d70a543-2f64-4742-b682-30c5cafbda13}, !- Name
  {b3872ffe-bf7c-46ea-85d9-e3cca2204364}, !- Source Object
  3,                                      !- Outlet Port
  {53e24644-1383-4c07-887f-38aa8d690353}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {8c06b85d-9881-41a7-92a5-6b5545a900ea}, !- Handle
  Node 252,                               !- Name
  {a66fc6fb-931d-4a10-acd2-7131cd12144e}, !- Inlet Port
  {61916a48-a0a9-4ca3-8394-b01e60281c9f}; !- Outlet Port

OS:Node,
  {062faf23-3373-4324-95cc-634fff096c58}, !- Handle
  Node 253,                               !- Name
  {1ba53252-2416-42a4-b07b-849f0effc19f}, !- Inlet Port
  {c12ff7e0-a88f-42d2-a8fe-7d8e14c3952b}; !- Outlet Port

OS:Connection,
  {61916a48-a0a9-4ca3-8394-b01e60281c9f}, !- Handle
  {016a7ab6-df03-4312-adfa-95f72f111dc4}, !- Name
  {8c06b85d-9881-41a7-92a5-6b5545a900ea}, !- Source Object
  3,                                      !- Outlet Port
  {d061ef5a-4a35-4bfd-aa32-5ca9329bc33f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ba53252-2416-42a4-b07b-849f0effc19f}, !- Handle
  {2b91a86e-bb2e-4101-925b-f1fe4584ef69}, !- Name
  {3ff59ab9-ff6c-4894-bae1-58c3cc2f4229}, !- Source Object
  3,                                      !- Outlet Port
  {062faf23-3373-4324-95cc-634fff096c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12ff7e0-a88f-42d2-a8fe-7d8e14c3952b}, !- Handle
  {b0797067-3698-43ac-a72c-5a7ca1530067}, !- Name
  {062faf23-3373-4324-95cc-634fff096c58}, !- Source Object
  3,                                      !- Outlet Port
  {7e2eb0f2-2737-435c-89a4-a1ab254da44c}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {92522707-9d65-4ff9-b71b-1e6fdde5162a}, !- Handle
  Node 254,                               !- Name
  {2ec1cc3c-c78f-4b0e-a2ae-d43e1ccf619a}, !- Inlet Port
  {fd225705-e328-49be-ad91-e08dd465b6f3}; !- Outlet Port

OS:Connection,
  {2ec1cc3c-c78f-4b0e-a2ae-d43e1ccf619a}, !- Handle
  {21f93354-e290-418e-9d6b-b87212fc3c6e}, !- Name
  {769c365b-de1c-4e26-80fe-42cdd58325c0}, !- Source Object
  17,                                     !- Outlet Port
  {92522707-9d65-4ff9-b71b-1e6fdde5162a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd225705-e328-49be-ad91-e08dd465b6f3}, !- Handle
  {9466b572-14b6-4931-acac-7ccc6d76427f}, !- Name
  {92522707-9d65-4ff9-b71b-1e6fdde5162a}, !- Source Object
  3,                                      !- Outlet Port
  {95eff13b-530e-4089-868d-60fceddf50e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a66fc6fb-931d-4a10-acd2-7131cd12144e}, !- Handle
  {10efd5a2-e38b-4c6b-b089-23a2d93c2b1f}, !- Name
  {95eff13b-530e-4089-868d-60fceddf50e3}, !- Source Object
  12,                                     !- Outlet Port
  {8c06b85d-9881-41a7-92a5-6b5545a900ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b3910738-ffbd-4f3e-9e98-a709baa76535}, !- Handle
  Deck_Temperature_1,                     !- Name
  {3fff7618-4022-418a-97ad-12844ed75794}, !- Schedule Type Limits Name
  {adfabb67-a90d-451e-a6b0-145dff6adbd4}, !- Default Day Schedule Name
  {127805d5-dc07-4a70-bbe5-1518ae6eafe1}, !- Summer Design Day Schedule Name
  {8b90f79f-686b-4bcb-b7aa-9bf04d8ff8d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {adfabb67-a90d-451e-a6b0-145dff6adbd4}, !- Handle
  Deck_Temperature_Default 4,             !- Name
  {3fff7618-4022-418a-97ad-12844ed75794}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:Schedule:Day,
  {127805d5-dc07-4a70-bbe5-1518ae6eafe1}, !- Handle
  Deck_Temperature_Summer_Design_Day 4,   !- Name
  {3fff7618-4022-418a-97ad-12844ed75794}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8b90f79f-686b-4bcb-b7aa-9bf04d8ff8d2}, !- Handle
  Deck_Temperature_Winter_Design_Day 4,   !- Name
  {3fff7618-4022-418a-97ad-12844ed75794}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d265fbaa-100a-4dd1-a79f-685444413d7d}, !- Handle
  Hot_Water_Temperature_1,                !- Name
  {3fff7618-4022-418a-97ad-12844ed75794}, !- Schedule Type Limits Name
  {19286ba3-5dfa-4b63-89b2-98ea480a20e4}, !- Default Day Schedule Name
  {48d528ea-d126-46ee-993a-7dbe09ec8e9e}, !- Summer Design Day Schedule Name
  {b0de81a8-c44e-4c81-af8c-e9697ea29352}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19286ba3-5dfa-4b63-89b2-98ea480a20e4}, !- Handle
  Hot_Water_Temperature_Default 2,        !- Name
  {3fff7618-4022-418a-97ad-12844ed75794}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {48d528ea-d126-46ee-993a-7dbe09ec8e9e}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day 2, !- Name
  {3fff7618-4022-418a-97ad-12844ed75794}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b0de81a8-c44e-4c81-af8c-e9697ea29352}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day 2, !- Name
  {3fff7618-4022-418a-97ad-12844ed75794}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3698b2f8-5c7b-47cc-b58c-b59dbccd7e53}, !- Handle
  Chilled_Water_Temperature_1,            !- Name
  {3fff7618-4022-418a-97ad-12844ed75794}, !- Schedule Type Limits Name
  {4f389fbd-1ec5-42a6-b6e7-c20ecfd2617f}, !- Default Day Schedule Name
  {81e8d5b6-ba57-4e02-be0f-b91e124e5082}, !- Summer Design Day Schedule Name
  {6385c5e8-0dee-4e3e-a2f8-d3062a1c2b2c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f389fbd-1ec5-42a6-b6e7-c20ecfd2617f}, !- Handle
  Chilled_Water_Temperature_Default 3,    !- Name
  {3fff7618-4022-418a-97ad-12844ed75794}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81e8d5b6-ba57-4e02-be0f-b91e124e5082}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day 3, !- Name
  {3fff7618-4022-418a-97ad-12844ed75794}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6385c5e8-0dee-4e3e-a2f8-d3062a1c2b2c}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day 3, !- Name
  {3fff7618-4022-418a-97ad-12844ed75794}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {662bcc0b-0360-47a9-acf1-1ebd0b243f9c}, !- Handle
  VAV with Reheat 3,                      !- Name
  ,                                       !- Controller List Name
  {9867dc2c-0b68-495f-8b4b-bfdfd35590c7}, !- Availability Schedule
  {a52dbe47-8d68-445a-a500-8b991acfa03d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {91d38462-6800-46ee-b043-c846b2473a7d}, !- Supply Side Inlet Node Name
  {e184e346-d8dc-4c2f-8300-54eb7dceecf3}, !- Demand Side Outlet Node Name
  {05ddf98b-cbb6-4b54-b045-0c2ba4006d62}, !- Demand Side Inlet Node A
  {7f4dfbba-fd4f-46b1-b74c-6bffaa830891}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {87cb70ed-c7ff-408b-942c-692c7bf11ed2}, !- Demand Mixer Name
  {d043a4c2-d8c7-42c8-ad0a-9d1f05d1d754}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2d3065b0-fd6d-4d15-b6a5-ce13111886ca}, !- Handle
  Node 5,                                 !- Name
  {91d38462-6800-46ee-b043-c846b2473a7d}, !- Inlet Port
  {ff5912fc-bfbc-45bb-99e4-6f2e3ecbf84f}; !- Outlet Port

OS:Node,
  {17f52d8b-b4e6-406c-b15d-fda4a1df0a33}, !- Handle
  Node 39,                                !- Name
  {62cec36d-c746-4692-9fe4-b17b213d04ab}, !- Inlet Port
  {7f4dfbba-fd4f-46b1-b74c-6bffaa830891}; !- Outlet Port

OS:Connection,
  {91d38462-6800-46ee-b043-c846b2473a7d}, !- Handle
  {585c5e21-e903-4470-bae4-7bb999cb75c9}, !- Name
  {662bcc0b-0360-47a9-acf1-1ebd0b243f9c}, !- Source Object
  8,                                      !- Outlet Port
  {2d3065b0-fd6d-4d15-b6a5-ce13111886ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f4dfbba-fd4f-46b1-b74c-6bffaa830891}, !- Handle
  {44cfe052-4f54-4def-974f-d9b87ceb6863}, !- Name
  {17f52d8b-b4e6-406c-b15d-fda4a1df0a33}, !- Source Object
  3,                                      !- Outlet Port
  {662bcc0b-0360-47a9-acf1-1ebd0b243f9c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6ffa4f87-ed55-4b5b-8aa0-c3f1ea81974c}, !- Handle
  Node 42,                                !- Name
  {05ddf98b-cbb6-4b54-b045-0c2ba4006d62}, !- Inlet Port
  {47c3379a-1f77-41c0-8ce3-0db5e3ace226}; !- Outlet Port

OS:Node,
  {1c4e4d9c-2691-489f-9629-f89b94ae504f}, !- Handle
  Node 43,                                !- Name
  {e7de9aa1-907a-4b89-84d4-f44f58aa5d45}, !- Inlet Port
  {e184e346-d8dc-4c2f-8300-54eb7dceecf3}; !- Outlet Port

OS:Node,
  {93f5cc9b-bfd4-4603-a86f-b5f3951fa486}, !- Handle
  Node 68,                                !- Name
  {9230e558-8e61-4e2d-a8a6-52c02d9fc611}, !- Inlet Port
  {03a8069d-96b4-4673-9fab-4a14f82fc747}; !- Outlet Port

OS:Connection,
  {05ddf98b-cbb6-4b54-b045-0c2ba4006d62}, !- Handle
  {75e6043f-0417-4fab-a1c2-d68b42685bec}, !- Name
  {662bcc0b-0360-47a9-acf1-1ebd0b243f9c}, !- Source Object
  10,                                     !- Outlet Port
  {6ffa4f87-ed55-4b5b-8aa0-c3f1ea81974c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e184e346-d8dc-4c2f-8300-54eb7dceecf3}, !- Handle
  {5e89699e-0af0-40b8-8f97-23b8d127ebaa}, !- Name
  {1c4e4d9c-2691-489f-9629-f89b94ae504f}, !- Source Object
  3,                                      !- Outlet Port
  {662bcc0b-0360-47a9-acf1-1ebd0b243f9c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d043a4c2-d8c7-42c8-ad0a-9d1f05d1d754}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {47c3379a-1f77-41c0-8ce3-0db5e3ace226}, !- Inlet Node Name
  {b750aff4-825c-426f-ad17-7ee2c0ef5f20}, !- Outlet Node Name 1
  {553ae612-78d8-42f3-bf82-edde879356eb}, !- Outlet Node Name 2
  {0faaff93-7d41-474c-a2bc-ee2a319ed6f3}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {87cb70ed-c7ff-408b-942c-692c7bf11ed2}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {e7de9aa1-907a-4b89-84d4-f44f58aa5d45}, !- Outlet Node Name
  {e214b327-bf1b-45d9-9400-591ca9c57a9e}, !- Inlet Node Name 1
  {c4addf30-0af6-492c-aa78-0c25376afd06}, !- Inlet Node Name 2
  {f098cc94-f2e4-4446-984d-1f4920c96004}; !- Inlet Node Name 3

OS:Connection,
  {47c3379a-1f77-41c0-8ce3-0db5e3ace226}, !- Handle
  {8f596745-1650-4c86-a3bd-65f62b45fadc}, !- Name
  {6ffa4f87-ed55-4b5b-8aa0-c3f1ea81974c}, !- Source Object
  3,                                      !- Outlet Port
  {d043a4c2-d8c7-42c8-ad0a-9d1f05d1d754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7de9aa1-907a-4b89-84d4-f44f58aa5d45}, !- Handle
  {4c6e9788-46c7-46d5-82e4-e0ec5c5a3499}, !- Name
  {87cb70ed-c7ff-408b-942c-692c7bf11ed2}, !- Source Object
  2,                                      !- Outlet Port
  {1c4e4d9c-2691-489f-9629-f89b94ae504f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {670ca566-f7b0-4325-9a64-7d4c66d60df2}, !- Handle
  {662bcc0b-0360-47a9-acf1-1ebd0b243f9c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a52dbe47-8d68-445a-a500-8b991acfa03d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {4b0f95c3-b67f-401e-b35a-26bd03440333}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {ee5d37b3-be8b-4c45-892f-9fc81f5804f3}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {75b3dc9d-47da-450e-85df-7a1d76553370}, !- Air Inlet Node Name
  {62cec36d-c746-4692-9fe4-b17b213d04ab}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {3151fc8b-c40e-4c0d-ab16-d0298a7a77ec}, !- Handle
  Coil Heating Water 17,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2b565063-c84c-4344-8d9b-d7bd0a386356}, !- Water Inlet Node Name
  {7db9bb39-344b-4db6-a20b-1f718ac32da4}, !- Water Outlet Node Name
  {c71c04c9-2174-471d-a3ad-786fc58c6c37}, !- Air Inlet Node Name
  {d089bc71-e9aa-412e-84f8-f3490f201555}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {7a16832d-36c4-4c7f-8d9d-66a9e86696ff}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {27fe90b7-10d3-4582-8139-87acf8f4fde5}, !- Water Inlet Node Name
  {5f5f21db-9434-4f6c-ab48-ddb2e43c35a5}, !- Water Outlet Node Name
  {9c61a7b3-efb3-4b3b-9adb-015954231597}, !- Air Inlet Node Name
  {1e0ee546-e089-4d52-bb15-7b08f8c29de2}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {5f75ce99-c6f0-41b7-86d7-99460015d0ed}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {b3910738-ffbd-4f3e-9e98-a709baa76535}, !- Schedule Name
  {17f52d8b-b4e6-406c-b15d-fda4a1df0a33}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {4405f322-1ae2-464b-8535-51d2a03deeae}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9867dc2c-0b68-495f-8b4b-bfdfd35590c7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e6a07a8a-b39a-4e3f-a550-4c1ff42e4b1d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e6a07a8a-b39a-4e3f-a550-4c1ff42e4b1d}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {58e5e388-bda1-40e2-b3b2-1f538a17c8af}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {4405f322-1ae2-464b-8535-51d2a03deeae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fd414251-5c0d-4015-9150-0c8d7308e74f}, !- Mixed Air Node Name
  {ea16579a-72b2-41d2-8460-36756890da71}, !- Outdoor Air Stream Node Name
  {feed14a1-495b-4f29-a792-2d1f4cc61fc0}, !- Relief Air Stream Node Name
  {ff5912fc-bfbc-45bb-99e4-6f2e3ecbf84f}; !- Return Air Stream Node Name

OS:Node,
  {8f265ee8-3778-4fe5-9150-d64cf51b1a07}, !- Handle
  Node 69,                                !- Name
  ,                                       !- Inlet Port
  {ea16579a-72b2-41d2-8460-36756890da71}; !- Outlet Port

OS:Connection,
  {ea16579a-72b2-41d2-8460-36756890da71}, !- Handle
  {47f6d2e1-4a76-4ca3-9188-f4ccc4fffca1}, !- Name
  {8f265ee8-3778-4fe5-9150-d64cf51b1a07}, !- Source Object
  3,                                      !- Outlet Port
  {58e5e388-bda1-40e2-b3b2-1f538a17c8af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e0fb11af-5cd2-4317-bfb5-0bf977352af8}, !- Handle
  Node 70,                                !- Name
  {feed14a1-495b-4f29-a792-2d1f4cc61fc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {feed14a1-495b-4f29-a792-2d1f4cc61fc0}, !- Handle
  {bd9d5032-5790-49b8-92fe-ce7a14e41e3a}, !- Name
  {58e5e388-bda1-40e2-b3b2-1f538a17c8af}, !- Source Object
  7,                                      !- Outlet Port
  {e0fb11af-5cd2-4317-bfb5-0bf977352af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff5912fc-bfbc-45bb-99e4-6f2e3ecbf84f}, !- Handle
  {ebb93eb3-4fc9-4e8e-aea4-ba81071f7932}, !- Name
  {2d3065b0-fd6d-4d15-b6a5-ce13111886ca}, !- Source Object
  3,                                      !- Outlet Port
  {58e5e388-bda1-40e2-b3b2-1f538a17c8af}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cd7e7aa4-753a-447f-a7ea-9eaaea80d70c}, !- Handle
  Node 71,                                !- Name
  {fd414251-5c0d-4015-9150-0c8d7308e74f}, !- Inlet Port
  {9c61a7b3-efb3-4b3b-9adb-015954231597}; !- Outlet Port

OS:Connection,
  {fd414251-5c0d-4015-9150-0c8d7308e74f}, !- Handle
  {4ea2ba68-eda6-4eb6-98d4-22ce5b19854d}, !- Name
  {58e5e388-bda1-40e2-b3b2-1f538a17c8af}, !- Source Object
  5,                                      !- Outlet Port
  {cd7e7aa4-753a-447f-a7ea-9eaaea80d70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c61a7b3-efb3-4b3b-9adb-015954231597}, !- Handle
  {8d88eef1-69bd-4d84-bf70-67de982bf817}, !- Name
  {cd7e7aa4-753a-447f-a7ea-9eaaea80d70c}, !- Source Object
  3,                                      !- Outlet Port
  {7a16832d-36c4-4c7f-8d9d-66a9e86696ff}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8588e074-56b5-4a21-bf0a-2ff5afc587cd}, !- Handle
  Node 78,                                !- Name
  {1e0ee546-e089-4d52-bb15-7b08f8c29de2}, !- Inlet Port
  {c71c04c9-2174-471d-a3ad-786fc58c6c37}; !- Outlet Port

OS:Connection,
  {1e0ee546-e089-4d52-bb15-7b08f8c29de2}, !- Handle
  {6ed629d3-ce8d-4975-9b0e-8890cbb7c9cc}, !- Name
  {7a16832d-36c4-4c7f-8d9d-66a9e86696ff}, !- Source Object
  13,                                     !- Outlet Port
  {8588e074-56b5-4a21-bf0a-2ff5afc587cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c71c04c9-2174-471d-a3ad-786fc58c6c37}, !- Handle
  {e6e4a7d9-e3d5-4830-9cd5-a2320eaba823}, !- Name
  {8588e074-56b5-4a21-bf0a-2ff5afc587cd}, !- Source Object
  3,                                      !- Outlet Port
  {3151fc8b-c40e-4c0d-ab16-d0298a7a77ec}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {bd4f4141-d889-4bd7-a019-3d9523bb8fd6}, !- Handle
  Node 81,                                !- Name
  {d089bc71-e9aa-412e-84f8-f3490f201555}, !- Inlet Port
  {75b3dc9d-47da-450e-85df-7a1d76553370}; !- Outlet Port

OS:Connection,
  {d089bc71-e9aa-412e-84f8-f3490f201555}, !- Handle
  {7d38d9be-5433-42cf-b768-ff7165ae6ac7}, !- Name
  {3151fc8b-c40e-4c0d-ab16-d0298a7a77ec}, !- Source Object
  8,                                      !- Outlet Port
  {bd4f4141-d889-4bd7-a019-3d9523bb8fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b3dc9d-47da-450e-85df-7a1d76553370}, !- Handle
  {208573c9-4559-4959-b15f-17cccd8be20f}, !- Name
  {bd4f4141-d889-4bd7-a019-3d9523bb8fd6}, !- Source Object
  3,                                      !- Outlet Port
  {ee5d37b3-be8b-4c45-892f-9fc81f5804f3}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {62cec36d-c746-4692-9fe4-b17b213d04ab}, !- Handle
  {da0c0354-eaf0-4d68-aa72-d48a47ba6840}, !- Name
  {ee5d37b3-be8b-4c45-892f-9fc81f5804f3}, !- Source Object
  17,                                     !- Outlet Port
  {17f52d8b-b4e6-406c-b15d-fda4a1df0a33}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {886ad605-4d6a-4238-90d2-31b93b36cc40}, !- Handle
  Hot Water Loop 1,                       !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {794796a7-4616-446b-8f6a-9fa2af41e6e3}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {27d0769b-8ab5-4eda-9f18-7a546c94c291}, !- Plant Side Inlet Node Name
  {5e3a1266-7223-480a-8a36-33c78b11ff89}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {71dc9416-76db-4920-aa93-fc669541da07}, !- Demand Side Inlet Node Name
  {2bde46d1-a5f5-4b08-8265-a3623e8a95b4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {89596087-f109-4816-8865-59688a43bcc2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2dbb5916-9741-464d-b258-9b0d06ba36a2}, !- Demand Mixer Name
  {c96978ef-edb9-41dc-8424-e4385f2b99d5}, !- Demand Splitter Name
  {4ba35128-24fc-4b51-a456-9098b4de294c}, !- Supply Mixer Name
  {7021855e-96f3-46e0-8738-bebecae2a183}; !- Supply Splitter Name

OS:Node,
  {85537d82-5c5c-423b-a614-3e2edc90f63c}, !- Handle
  Node 82,                                !- Name
  {27d0769b-8ab5-4eda-9f18-7a546c94c291}, !- Inlet Port
  {b8a18ce6-f4c3-40bd-9964-0d037434594f}; !- Outlet Port

OS:Node,
  {794796a7-4616-446b-8f6a-9fa2af41e6e3}, !- Handle
  Node 83,                                !- Name
  {c676b1e1-0e50-4e77-8317-c34f456e4f08}, !- Inlet Port
  {5e3a1266-7223-480a-8a36-33c78b11ff89}; !- Outlet Port

OS:Node,
  {3d362e30-589e-4825-8d1a-cd6adc3f8819}, !- Handle
  Node 89,                                !- Name
  {6c7d4dfe-e60e-4185-b438-fd6dd5053651}, !- Inlet Port
  {62058971-47b0-4fd9-b0d9-27d75fce97a3}; !- Outlet Port

OS:Connector:Mixer,
  {4ba35128-24fc-4b51-a456-9098b4de294c}, !- Handle
  Connector Mixer 13,                     !- Name
  {64334a78-eebb-436f-b733-b7306088ae64}, !- Outlet Branch Name
  {24a51046-b044-4a81-b38f-eb8e2c1c7b8b}, !- Inlet Branch Name 1
  {0bf43a84-973c-4786-b2a7-f7345ec50059}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7021855e-96f3-46e0-8738-bebecae2a183}, !- Handle
  Connector Splitter 13,                  !- Name
  {caeb2a05-074a-44ff-bfa2-42ad3c9eed6e}, !- Inlet Branch Name
  {6c7d4dfe-e60e-4185-b438-fd6dd5053651}, !- Outlet Branch Name 1
  {83b181b5-44aa-43f7-b695-91b845ea95db}; !- Outlet Branch Name 2

OS:Connection,
  {27d0769b-8ab5-4eda-9f18-7a546c94c291}, !- Handle
  {1b07b899-4ca0-4176-8c8d-64a3ebf54e55}, !- Name
  {886ad605-4d6a-4238-90d2-31b93b36cc40}, !- Source Object
  14,                                     !- Outlet Port
  {85537d82-5c5c-423b-a614-3e2edc90f63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c7d4dfe-e60e-4185-b438-fd6dd5053651}, !- Handle
  {f15c2352-cbac-4da2-9174-d002f8e42d88}, !- Name
  {7021855e-96f3-46e0-8738-bebecae2a183}, !- Source Object
  3,                                      !- Outlet Port
  {3d362e30-589e-4825-8d1a-cd6adc3f8819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e3a1266-7223-480a-8a36-33c78b11ff89}, !- Handle
  {8e6a6040-7325-433b-a70f-0dcb46e1cfcc}, !- Name
  {794796a7-4616-446b-8f6a-9fa2af41e6e3}, !- Source Object
  3,                                      !- Outlet Port
  {886ad605-4d6a-4238-90d2-31b93b36cc40}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {51b5bac2-612d-487b-b70d-08cc625ed5d1}, !- Handle
  Node 90,                                !- Name
  {71dc9416-76db-4920-aa93-fc669541da07}, !- Inlet Port
  {b2c7c3a4-ad4a-4c36-9d74-3250e370047a}; !- Outlet Port

OS:Node,
  {cc0217a1-bf24-4ead-ae00-9eab568336b5}, !- Handle
  Node 91,                                !- Name
  {fcc8ede2-2f3f-486e-be01-4557022dcfb8}, !- Inlet Port
  {2bde46d1-a5f5-4b08-8265-a3623e8a95b4}; !- Outlet Port

OS:Node,
  {c4c7aa6d-2c5c-49a5-8111-9abacb099b1f}, !- Handle
  Node 92,                                !- Name
  {c52e9c5d-a44d-446f-9838-827c3452541f}, !- Inlet Port
  {6fe804a0-a6a0-409c-b65f-4ba07aaf7e59}; !- Outlet Port

OS:Connector:Mixer,
  {2dbb5916-9741-464d-b258-9b0d06ba36a2}, !- Handle
  Connector Mixer 14,                     !- Name
  {41260985-2ed8-402e-a929-98fc4acb4358}, !- Outlet Branch Name
  {e13ddbda-8e06-4649-b1b0-f09c4e61552d}, !- Inlet Branch Name 1
  {55744701-3911-4168-8f40-6489dabdbd82}, !- Inlet Branch Name 2
  {7d8af732-1273-4a4d-81bd-f0e05e326dcd}, !- Inlet Branch Name 3
  {c9ae726c-1cdc-46ab-9621-2107cab1ec21}, !- Inlet Branch Name 4
  {8518d60b-e8ab-41eb-985e-755bbd8dc998}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {c96978ef-edb9-41dc-8424-e4385f2b99d5}, !- Handle
  Connector Splitter 14,                  !- Name
  {73cbb3bf-80ab-4973-bc59-6cce2e771b15}, !- Inlet Branch Name
  {c52e9c5d-a44d-446f-9838-827c3452541f}, !- Outlet Branch Name 1
  {a6e6ed77-4dff-467f-96f4-fc8172873720}, !- Outlet Branch Name 2
  {06714cce-020b-4f4f-9426-cb8c9a2a2339}, !- Outlet Branch Name 3
  {d7476c9b-1b37-44df-8ba9-62912824d880}, !- Outlet Branch Name 4
  {aac0c0ab-b8cd-4e80-9fb2-2e23c2366b75}; !- Outlet Branch Name 5

OS:Connection,
  {71dc9416-76db-4920-aa93-fc669541da07}, !- Handle
  {56a76621-1e3a-4950-8f98-84e0dfdcff59}, !- Name
  {886ad605-4d6a-4238-90d2-31b93b36cc40}, !- Source Object
  17,                                     !- Outlet Port
  {51b5bac2-612d-487b-b70d-08cc625ed5d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c52e9c5d-a44d-446f-9838-827c3452541f}, !- Handle
  {a41299a2-539e-4e6c-99f2-bce9cbfce2b1}, !- Name
  {c96978ef-edb9-41dc-8424-e4385f2b99d5}, !- Source Object
  3,                                      !- Outlet Port
  {c4c7aa6d-2c5c-49a5-8111-9abacb099b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bde46d1-a5f5-4b08-8265-a3623e8a95b4}, !- Handle
  {745a505a-4ada-40cd-bcfb-3e79db525b8b}, !- Name
  {cc0217a1-bf24-4ead-ae00-9eab568336b5}, !- Source Object
  3,                                      !- Outlet Port
  {886ad605-4d6a-4238-90d2-31b93b36cc40}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6832a7d9-9550-4d26-8c52-110749e2dfe1}, !- Handle
  {886ad605-4d6a-4238-90d2-31b93b36cc40}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {89596087-f109-4816-8865-59688a43bcc2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 6; !- Name

OS:Pump:VariableSpeed,
  {77c32ec5-afbd-4778-95fc-4c34357d59d8}, !- Handle
  Pump Variable Speed 7,                  !- Name
  {b8a18ce6-f4c3-40bd-9964-0d037434594f}, !- Inlet Node Name
  {a04ffc9a-a8c4-4334-b89d-015076f81bc7}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {fe9edc0b-d884-4e01-8f49-9beb3b21ce08}, !- Handle
  Boiler Hot Water 2,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {2e735b2d-aee6-47c8-a641-e049d8686221}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {62058971-47b0-4fd9-b0d9-27d75fce97a3}, !- Boiler Water Inlet Node Name
  {366b8f84-7b85-4ba5-a43a-a32e7c861815}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {2e735b2d-aee6-47c8-a641-e049d8686221}, !- Handle
  Boiler Efficiency 1,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {0b252c8e-68a4-41d5-ba1f-39bcd9961730}, !- Handle
  Node 93,                                !- Name
  {a04ffc9a-a8c4-4334-b89d-015076f81bc7}, !- Inlet Port
  {caeb2a05-074a-44ff-bfa2-42ad3c9eed6e}; !- Outlet Port

OS:Connection,
  {b8a18ce6-f4c3-40bd-9964-0d037434594f}, !- Handle
  {e3169e36-9b41-4dd7-9a96-ccaf41e2c45f}, !- Name
  {85537d82-5c5c-423b-a614-3e2edc90f63c}, !- Source Object
  3,                                      !- Outlet Port
  {77c32ec5-afbd-4778-95fc-4c34357d59d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a04ffc9a-a8c4-4334-b89d-015076f81bc7}, !- Handle
  {f54c7f29-a3bc-4dc8-93e1-1cce3f3163f0}, !- Name
  {77c32ec5-afbd-4778-95fc-4c34357d59d8}, !- Source Object
  3,                                      !- Outlet Port
  {0b252c8e-68a4-41d5-ba1f-39bcd9961730}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caeb2a05-074a-44ff-bfa2-42ad3c9eed6e}, !- Handle
  {66c51a4d-9cdd-4283-a917-152556f64505}, !- Name
  {0b252c8e-68a4-41d5-ba1f-39bcd9961730}, !- Source Object
  3,                                      !- Outlet Port
  {7021855e-96f3-46e0-8738-bebecae2a183}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adaf64ee-98ed-4bf5-a3ba-1a45eea60a30}, !- Handle
  Node 94,                                !- Name
  {366b8f84-7b85-4ba5-a43a-a32e7c861815}, !- Inlet Port
  {24a51046-b044-4a81-b38f-eb8e2c1c7b8b}; !- Outlet Port

OS:Connection,
  {62058971-47b0-4fd9-b0d9-27d75fce97a3}, !- Handle
  {57a616ea-0392-4c01-a90a-cef05d8e7096}, !- Name
  {3d362e30-589e-4825-8d1a-cd6adc3f8819}, !- Source Object
  3,                                      !- Outlet Port
  {fe9edc0b-d884-4e01-8f49-9beb3b21ce08}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {366b8f84-7b85-4ba5-a43a-a32e7c861815}, !- Handle
  {ec9018e4-0105-44ed-8191-3ac3f94675d7}, !- Name
  {fe9edc0b-d884-4e01-8f49-9beb3b21ce08}, !- Source Object
  12,                                     !- Outlet Port
  {adaf64ee-98ed-4bf5-a3ba-1a45eea60a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24a51046-b044-4a81-b38f-eb8e2c1c7b8b}, !- Handle
  {3a2058ff-0117-429c-a9eb-4ebcbb68eda9}, !- Name
  {adaf64ee-98ed-4bf5-a3ba-1a45eea60a30}, !- Source Object
  3,                                      !- Outlet Port
  {4ba35128-24fc-4b51-a456-9098b4de294c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cfab2ae1-b085-40b4-bf0f-01af09dd4666}, !- Handle
  Pipe Adiabatic 27,                      !- Name
  {a6d9cadc-3a15-4642-93c1-3c6318d7feba}, !- Inlet Node Name
  {10a9cfdd-20c1-445a-beb1-6f00e11dac01}; !- Outlet Node Name

OS:Node,
  {e393770b-3b86-4ef2-8897-52dd9a52ae90}, !- Handle
  Node 95,                                !- Name
  {83b181b5-44aa-43f7-b695-91b845ea95db}, !- Inlet Port
  {a6d9cadc-3a15-4642-93c1-3c6318d7feba}; !- Outlet Port

OS:Connection,
  {83b181b5-44aa-43f7-b695-91b845ea95db}, !- Handle
  {b5efdc2d-03e8-41ca-a885-6701b00fa33b}, !- Name
  {7021855e-96f3-46e0-8738-bebecae2a183}, !- Source Object
  4,                                      !- Outlet Port
  {e393770b-3b86-4ef2-8897-52dd9a52ae90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3c470d5-b650-4901-802e-1320aadf3787}, !- Handle
  Node 96,                                !- Name
  {10a9cfdd-20c1-445a-beb1-6f00e11dac01}, !- Inlet Port
  {0bf43a84-973c-4786-b2a7-f7345ec50059}; !- Outlet Port

OS:Connection,
  {a6d9cadc-3a15-4642-93c1-3c6318d7feba}, !- Handle
  {2844d7ad-3626-4e3f-ba81-22ddb7c07457}, !- Name
  {e393770b-3b86-4ef2-8897-52dd9a52ae90}, !- Source Object
  3,                                      !- Outlet Port
  {cfab2ae1-b085-40b4-bf0f-01af09dd4666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a9cfdd-20c1-445a-beb1-6f00e11dac01}, !- Handle
  {944925cf-42e1-45e6-a8a7-eda8b7032b98}, !- Name
  {cfab2ae1-b085-40b4-bf0f-01af09dd4666}, !- Source Object
  3,                                      !- Outlet Port
  {e3c470d5-b650-4901-802e-1320aadf3787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf43a84-973c-4786-b2a7-f7345ec50059}, !- Handle
  {5c4975d6-598a-418c-b55f-795e2f0f1757}, !- Name
  {e3c470d5-b650-4901-802e-1320aadf3787}, !- Source Object
  3,                                      !- Outlet Port
  {4ba35128-24fc-4b51-a456-9098b4de294c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d93a240e-f96d-4bdb-8901-e8da9308b894}, !- Handle
  Pipe Adiabatic 28,                      !- Name
  {6fe804a0-a6a0-409c-b65f-4ba07aaf7e59}, !- Inlet Node Name
  {b35332e1-d98d-41c8-ae3e-dbb3f9446bfc}; !- Outlet Node Name

OS:Node,
  {bd914fd2-42dd-44bb-be26-b9e84e5c1d1f}, !- Handle
  Node 104,                               !- Name
  {b35332e1-d98d-41c8-ae3e-dbb3f9446bfc}, !- Inlet Port
  {e13ddbda-8e06-4649-b1b0-f09c4e61552d}; !- Outlet Port

OS:Connection,
  {6fe804a0-a6a0-409c-b65f-4ba07aaf7e59}, !- Handle
  {a240969c-e44e-4e9b-88ac-ad0d20993253}, !- Name
  {c4c7aa6d-2c5c-49a5-8111-9abacb099b1f}, !- Source Object
  3,                                      !- Outlet Port
  {d93a240e-f96d-4bdb-8901-e8da9308b894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b35332e1-d98d-41c8-ae3e-dbb3f9446bfc}, !- Handle
  {5d2dee50-e1aa-4b31-ad0f-01b6ed2cf068}, !- Name
  {d93a240e-f96d-4bdb-8901-e8da9308b894}, !- Source Object
  3,                                      !- Outlet Port
  {bd914fd2-42dd-44bb-be26-b9e84e5c1d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e13ddbda-8e06-4649-b1b0-f09c4e61552d}, !- Handle
  {b24a098b-34dd-469b-aeec-f57e4657ae99}, !- Name
  {bd914fd2-42dd-44bb-be26-b9e84e5c1d1f}, !- Source Object
  3,                                      !- Outlet Port
  {2dbb5916-9741-464d-b258-9b0d06ba36a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1cca9ef5-3167-43e4-baa4-64446c953e73}, !- Handle
  Node 107,                               !- Name
  {a6e6ed77-4dff-467f-96f4-fc8172873720}, !- Inlet Port
  {2b565063-c84c-4344-8d9b-d7bd0a386356}; !- Outlet Port

OS:Connection,
  {a6e6ed77-4dff-467f-96f4-fc8172873720}, !- Handle
  {43f746cd-0b75-4f65-b5f3-05f981c2a762}, !- Name
  {c96978ef-edb9-41dc-8424-e4385f2b99d5}, !- Source Object
  4,                                      !- Outlet Port
  {1cca9ef5-3167-43e4-baa4-64446c953e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4ff029d-cebb-4b72-9625-60655f92f616}, !- Handle
  Node 108,                               !- Name
  {7db9bb39-344b-4db6-a20b-1f718ac32da4}, !- Inlet Port
  {55744701-3911-4168-8f40-6489dabdbd82}; !- Outlet Port

OS:Connection,
  {2b565063-c84c-4344-8d9b-d7bd0a386356}, !- Handle
  {a33124d7-dae3-4f8b-9226-f7c722b0f2af}, !- Name
  {1cca9ef5-3167-43e4-baa4-64446c953e73}, !- Source Object
  3,                                      !- Outlet Port
  {3151fc8b-c40e-4c0d-ab16-d0298a7a77ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7db9bb39-344b-4db6-a20b-1f718ac32da4}, !- Handle
  {09b9954e-fd90-416f-85ff-7ba1a5aa9066}, !- Name
  {3151fc8b-c40e-4c0d-ab16-d0298a7a77ec}, !- Source Object
  6,                                      !- Outlet Port
  {b4ff029d-cebb-4b72-9625-60655f92f616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55744701-3911-4168-8f40-6489dabdbd82}, !- Handle
  {b3e39db0-4bc2-48c5-9936-641b36bf4bee}, !- Name
  {b4ff029d-cebb-4b72-9625-60655f92f616}, !- Source Object
  3,                                      !- Outlet Port
  {2dbb5916-9741-464d-b258-9b0d06ba36a2}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {06033dae-73d7-45f4-83de-0f6f6f9a54f6}, !- Handle
  Controller Water Coil 6,                !- Name
  {3151fc8b-c40e-4c0d-ab16-d0298a7a77ec}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Pipe:Adiabatic,
  {42bc6f28-fa23-45c1-9717-0ebb0daef617}, !- Handle
  Pipe Adiabatic 29,                      !- Name
  {b2c7c3a4-ad4a-4c36-9d74-3250e370047a}, !- Inlet Node Name
  {dd2f5520-d09d-497a-9035-4c8295523256}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {dc1ae8e1-8e0c-4da4-9e01-74d0eaccae20}, !- Handle
  Pipe Adiabatic 30,                      !- Name
  {23de4642-7e79-470c-9b80-d58ccb6aad44}, !- Inlet Node Name
  {fcc8ede2-2f3f-486e-be01-4557022dcfb8}; !- Outlet Node Name

OS:Node,
  {ecf34efc-ec3f-46bd-8fe3-664335ea23e3}, !- Handle
  Node 109,                               !- Name
  {41260985-2ed8-402e-a929-98fc4acb4358}, !- Inlet Port
  {23de4642-7e79-470c-9b80-d58ccb6aad44}; !- Outlet Port

OS:Connection,
  {41260985-2ed8-402e-a929-98fc4acb4358}, !- Handle
  {1cc04e2b-d71e-4e6e-a184-dc5659934979}, !- Name
  {2dbb5916-9741-464d-b258-9b0d06ba36a2}, !- Source Object
  2,                                      !- Outlet Port
  {ecf34efc-ec3f-46bd-8fe3-664335ea23e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23de4642-7e79-470c-9b80-d58ccb6aad44}, !- Handle
  {ddc02979-628a-4a2c-9c0e-ff41b3c7c960}, !- Name
  {ecf34efc-ec3f-46bd-8fe3-664335ea23e3}, !- Source Object
  3,                                      !- Outlet Port
  {dc1ae8e1-8e0c-4da4-9e01-74d0eaccae20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcc8ede2-2f3f-486e-be01-4557022dcfb8}, !- Handle
  {a753f733-c925-461a-8888-953283d98d09}, !- Name
  {dc1ae8e1-8e0c-4da4-9e01-74d0eaccae20}, !- Source Object
  3,                                      !- Outlet Port
  {cc0217a1-bf24-4ead-ae00-9eab568336b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86c6eb05-c92e-4543-9bc9-f20cc94b2b50}, !- Handle
  Node 110,                               !- Name
  {dd2f5520-d09d-497a-9035-4c8295523256}, !- Inlet Port
  {73cbb3bf-80ab-4973-bc59-6cce2e771b15}; !- Outlet Port

OS:Connection,
  {b2c7c3a4-ad4a-4c36-9d74-3250e370047a}, !- Handle
  {8a750852-097c-4aae-942b-c579730477dd}, !- Name
  {51b5bac2-612d-487b-b70d-08cc625ed5d1}, !- Source Object
  3,                                      !- Outlet Port
  {42bc6f28-fa23-45c1-9717-0ebb0daef617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd2f5520-d09d-497a-9035-4c8295523256}, !- Handle
  {cb36839b-4c7b-4768-9e93-663b586e0856}, !- Name
  {42bc6f28-fa23-45c1-9717-0ebb0daef617}, !- Source Object
  3,                                      !- Outlet Port
  {86c6eb05-c92e-4543-9bc9-f20cc94b2b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cbb3bf-80ab-4973-bc59-6cce2e771b15}, !- Handle
  {b1236586-2f5a-4db6-9edb-4d7d567a87c8}, !- Name
  {86c6eb05-c92e-4543-9bc9-f20cc94b2b50}, !- Source Object
  3,                                      !- Outlet Port
  {c96978ef-edb9-41dc-8424-e4385f2b99d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aaf89a2f-4cae-427f-8ebe-0181acb58a90}, !- Handle
  Pipe Adiabatic 31,                      !- Name
  {e930746f-8d0a-442d-8271-7ace394ca3bc}, !- Inlet Node Name
  {c676b1e1-0e50-4e77-8317-c34f456e4f08}; !- Outlet Node Name

OS:Node,
  {e0baec00-4f15-46cf-9564-2bda1f185c1c}, !- Handle
  Node 111,                               !- Name
  {64334a78-eebb-436f-b733-b7306088ae64}, !- Inlet Port
  {e930746f-8d0a-442d-8271-7ace394ca3bc}; !- Outlet Port

OS:Connection,
  {64334a78-eebb-436f-b733-b7306088ae64}, !- Handle
  {bc58c6f9-e78b-4474-bb8b-fb60644c5c78}, !- Name
  {4ba35128-24fc-4b51-a456-9098b4de294c}, !- Source Object
  2,                                      !- Outlet Port
  {e0baec00-4f15-46cf-9564-2bda1f185c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e930746f-8d0a-442d-8271-7ace394ca3bc}, !- Handle
  {8298c8b5-7a23-441c-926f-18eb87da9a9f}, !- Name
  {e0baec00-4f15-46cf-9564-2bda1f185c1c}, !- Source Object
  3,                                      !- Outlet Port
  {aaf89a2f-4cae-427f-8ebe-0181acb58a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c676b1e1-0e50-4e77-8317-c34f456e4f08}, !- Handle
  {60f9b1ba-7ef3-4bea-9829-a284e958fef7}, !- Name
  {aaf89a2f-4cae-427f-8ebe-0181acb58a90}, !- Source Object
  3,                                      !- Outlet Port
  {794796a7-4616-446b-8f6a-9fa2af41e6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {83e1daf3-275f-4504-bbaa-2181798ec34f}, !- Handle
  Setpoint Manager Scheduled 8,           !- Name
  Temperature,                            !- Control Variable
  {d265fbaa-100a-4dd1-a79f-685444413d7d}, !- Schedule Name
  {794796a7-4616-446b-8f6a-9fa2af41e6e3}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {021a7c08-943b-44a2-9cff-b03fad3519e5}, !- Handle
  Chilled Water Loop 3,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6ca877b5-7b45-41b6-ae54-95cae5bdcd5c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3918f5bc-f0cd-4505-bd60-878fdf6665a6}, !- Plant Side Inlet Node Name
  {e3709299-50cf-43e9-9448-3cb0c8516e3d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0336e64d-d2d7-4ffb-9563-0345884acdb4}, !- Demand Side Inlet Node Name
  {5ec27d23-a8a9-474f-b412-78e2c9efd78c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b6c3ee65-ecb2-4a7a-91a8-8c6bf1832328}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cafac630-0499-43ef-82cf-4b45279506d6}, !- Demand Mixer Name
  {e6379544-2041-4b10-bf4e-3aca635bccfe}, !- Demand Splitter Name
  {5d912bda-75d1-486a-84d4-0fda5ce71cb5}, !- Supply Mixer Name
  {85f81e31-5a8d-4fa7-87d8-ed2077681165}; !- Supply Splitter Name

OS:Node,
  {aa156d88-4d55-48f0-8f2d-3b149d77616a}, !- Handle
  Node 112,                               !- Name
  {3918f5bc-f0cd-4505-bd60-878fdf6665a6}, !- Inlet Port
  {9963de1b-45bb-4f86-a8e4-5245567f1818}; !- Outlet Port

OS:Node,
  {6ca877b5-7b45-41b6-ae54-95cae5bdcd5c}, !- Handle
  Node 113,                               !- Name
  {9919077e-ae02-4119-aace-63dc45815033}, !- Inlet Port
  {e3709299-50cf-43e9-9448-3cb0c8516e3d}; !- Outlet Port

OS:Node,
  {bc66ab2c-5d5a-4ac0-95db-64b7e86e6016}, !- Handle
  Node 114,                               !- Name
  {0d5a52c3-7eba-4568-9e5f-5817a205b091}, !- Inlet Port
  {0399dc53-91d4-4271-bde2-3ab9df30eefb}; !- Outlet Port

OS:Connector:Mixer,
  {5d912bda-75d1-486a-84d4-0fda5ce71cb5}, !- Handle
  Connector Mixer 15,                     !- Name
  {f2464660-a16b-4ab1-bd58-b9c44d4b5ea6}, !- Outlet Branch Name
  {3e4c4362-58bb-4a30-918b-5ec1fd615f62}, !- Inlet Branch Name 1
  {688f7ccf-e11e-409f-a4c4-293d8734524d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {85f81e31-5a8d-4fa7-87d8-ed2077681165}, !- Handle
  Connector Splitter 15,                  !- Name
  {9512bae1-2321-4081-98ec-9da0468c9364}, !- Inlet Branch Name
  {0d5a52c3-7eba-4568-9e5f-5817a205b091}, !- Outlet Branch Name 1
  {7ccfac58-35fa-4eee-94e0-637561fd1e67}; !- Outlet Branch Name 2

OS:Connection,
  {3918f5bc-f0cd-4505-bd60-878fdf6665a6}, !- Handle
  {3ff1f44a-fa6f-4db0-aa68-383d7499fe3c}, !- Name
  {021a7c08-943b-44a2-9cff-b03fad3519e5}, !- Source Object
  14,                                     !- Outlet Port
  {aa156d88-4d55-48f0-8f2d-3b149d77616a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5a52c3-7eba-4568-9e5f-5817a205b091}, !- Handle
  {48ed2a46-f4be-4e2e-8e28-77e0cf860889}, !- Name
  {85f81e31-5a8d-4fa7-87d8-ed2077681165}, !- Source Object
  3,                                      !- Outlet Port
  {bc66ab2c-5d5a-4ac0-95db-64b7e86e6016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3709299-50cf-43e9-9448-3cb0c8516e3d}, !- Handle
  {092a108f-c186-4b00-828b-5e538b70693a}, !- Name
  {6ca877b5-7b45-41b6-ae54-95cae5bdcd5c}, !- Source Object
  3,                                      !- Outlet Port
  {021a7c08-943b-44a2-9cff-b03fad3519e5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7e9f4d23-4ab9-4c10-acfd-27a887222ce6}, !- Handle
  Node 115,                               !- Name
  {0336e64d-d2d7-4ffb-9563-0345884acdb4}, !- Inlet Port
  {709953e5-5b69-4a51-871a-de052a4dcd01}; !- Outlet Port

OS:Node,
  {0e9bc027-9196-419d-baee-9577accf5b3c}, !- Handle
  Node 116,                               !- Name
  {bc494ca8-0099-467c-860f-e2586dee43f1}, !- Inlet Port
  {5ec27d23-a8a9-474f-b412-78e2c9efd78c}; !- Outlet Port

OS:Node,
  {d37abd23-22f3-47e6-84d5-36a857baddc3}, !- Handle
  Node 117,                               !- Name
  {d4d7d59a-469e-40e8-ba5d-2b9203213674}, !- Inlet Port
  {27fe90b7-10d3-4582-8139-87acf8f4fde5}; !- Outlet Port

OS:Connector:Mixer,
  {cafac630-0499-43ef-82cf-4b45279506d6}, !- Handle
  Connector Mixer 16,                     !- Name
  {e46d1199-6393-46a0-9bca-ac87de7c1975}, !- Outlet Branch Name
  {8039b859-2cc1-4506-95d4-5328a8ac2c3b}, !- Inlet Branch Name 1
  {36762750-fd04-482c-b76c-2394c4c4f504}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e6379544-2041-4b10-bf4e-3aca635bccfe}, !- Handle
  Connector Splitter 16,                  !- Name
  {316ec3a7-e345-4886-adc3-eb7d9072b116}, !- Inlet Branch Name
  {d4d7d59a-469e-40e8-ba5d-2b9203213674}, !- Outlet Branch Name 1
  {47126d96-6526-4f14-b71d-be76a60c1ed2}; !- Outlet Branch Name 2

OS:Connection,
  {0336e64d-d2d7-4ffb-9563-0345884acdb4}, !- Handle
  {099b98e8-0de7-4fcd-8b4c-7b97c76511ef}, !- Name
  {021a7c08-943b-44a2-9cff-b03fad3519e5}, !- Source Object
  17,                                     !- Outlet Port
  {7e9f4d23-4ab9-4c10-acfd-27a887222ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d7d59a-469e-40e8-ba5d-2b9203213674}, !- Handle
  {8f4c6bcb-42d7-430c-aee5-9ddc4c9e34de}, !- Name
  {e6379544-2041-4b10-bf4e-3aca635bccfe}, !- Source Object
  3,                                      !- Outlet Port
  {d37abd23-22f3-47e6-84d5-36a857baddc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec27d23-a8a9-474f-b412-78e2c9efd78c}, !- Handle
  {319bb973-e85a-49fb-b857-e2885ac9655e}, !- Name
  {0e9bc027-9196-419d-baee-9577accf5b3c}, !- Source Object
  3,                                      !- Outlet Port
  {021a7c08-943b-44a2-9cff-b03fad3519e5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e4c05805-1215-455d-b57f-1c71209eb2db}, !- Handle
  {021a7c08-943b-44a2-9cff-b03fad3519e5}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b6c3ee65-ecb2-4a7a-91a8-8c6bf1832328}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 7; !- Name

OS:Pump:VariableSpeed,
  {bab01226-0906-439f-b740-43ccce8503ba}, !- Handle
  Pump Variable Speed 8,                  !- Name
  {9963de1b-45bb-4f86-a8e4-5245567f1818}, !- Inlet Node Name
  {0b7af98c-4182-4284-96bd-9c5f51aa3315}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {302ff844-b8fc-4f56-be13-f93b447338a9}, !- Handle
  Node 118,                               !- Name
  {0b7af98c-4182-4284-96bd-9c5f51aa3315}, !- Inlet Port
  {9512bae1-2321-4081-98ec-9da0468c9364}; !- Outlet Port

OS:Connection,
  {9963de1b-45bb-4f86-a8e4-5245567f1818}, !- Handle
  {5f9b0a4b-d6bd-4847-b311-e9dde998037c}, !- Name
  {aa156d88-4d55-48f0-8f2d-3b149d77616a}, !- Source Object
  3,                                      !- Outlet Port
  {bab01226-0906-439f-b740-43ccce8503ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b7af98c-4182-4284-96bd-9c5f51aa3315}, !- Handle
  {ed405d8b-05db-4121-b39f-655d30892f3b}, !- Name
  {bab01226-0906-439f-b740-43ccce8503ba}, !- Source Object
  3,                                      !- Outlet Port
  {302ff844-b8fc-4f56-be13-f93b447338a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9512bae1-2321-4081-98ec-9da0468c9364}, !- Handle
  {fa35e95a-b9f5-4b36-a20f-3e2481a5b71e}, !- Name
  {302ff844-b8fc-4f56-be13-f93b447338a9}, !- Source Object
  3,                                      !- Outlet Port
  {85f81e31-5a8d-4fa7-87d8-ed2077681165}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {58dd5c12-03a3-48b3-8c92-4649addaf0f7}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {7a9551f3-421a-45da-87d0-cccf5b862edf}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {26cfc9e3-fe37-4a0d-bb56-879e4a87381a}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {bfd2fd91-5f98-4ccd-8afe-298e667b66e3}, !- Handle
  Chiller Electric EIR 3,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {58dd5c12-03a3-48b3-8c92-4649addaf0f7}, !- Cooling Capacity Function of Temperature Curve Name
  {7a9551f3-421a-45da-87d0-cccf5b862edf}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {26cfc9e3-fe37-4a0d-bb56-879e4a87381a}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {0399dc53-91d4-4271-bde2-3ab9df30eefb}, !- Chilled Water Inlet Node Name
  {f28bee57-bbcd-442f-b349-f206eb45f44f}, !- Chilled Water Outlet Node Name
  {945353ce-e0e5-40d2-8e54-89bcd5c6b508}, !- Condenser Inlet Node Name
  {00d9b20a-bb1f-4d89-875c-77bdaefa15da}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {439145c3-6e11-4b62-a3dc-aa0d316df1be}, !- Handle
  Node 119,                               !- Name
  {f28bee57-bbcd-442f-b349-f206eb45f44f}, !- Inlet Port
  {3e4c4362-58bb-4a30-918b-5ec1fd615f62}; !- Outlet Port

OS:Connection,
  {0399dc53-91d4-4271-bde2-3ab9df30eefb}, !- Handle
  {ae877471-e2b2-4be7-ab48-39b5e73d4d67}, !- Name
  {bc66ab2c-5d5a-4ac0-95db-64b7e86e6016}, !- Source Object
  3,                                      !- Outlet Port
  {bfd2fd91-5f98-4ccd-8afe-298e667b66e3}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {f28bee57-bbcd-442f-b349-f206eb45f44f}, !- Handle
  {9e11df19-c334-4af9-b7f4-c946462887b2}, !- Name
  {bfd2fd91-5f98-4ccd-8afe-298e667b66e3}, !- Source Object
  16,                                     !- Outlet Port
  {439145c3-6e11-4b62-a3dc-aa0d316df1be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e4c4362-58bb-4a30-918b-5ec1fd615f62}, !- Handle
  {27605f19-c8fc-4ab9-a7ad-a6e1f9633c35}, !- Name
  {439145c3-6e11-4b62-a3dc-aa0d316df1be}, !- Source Object
  3,                                      !- Outlet Port
  {5d912bda-75d1-486a-84d4-0fda5ce71cb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9a6f5d99-400f-462f-936f-b28e32e9c1e9}, !- Handle
  Pipe Adiabatic 32,                      !- Name
  {637db938-037c-413a-b168-61bc0169c949}, !- Inlet Node Name
  {d792aea7-7bd8-459d-a767-730d4d4d4cac}; !- Outlet Node Name

OS:Node,
  {b57d21c1-95ad-4483-9a75-003bed3f6019}, !- Handle
  Node 120,                               !- Name
  {7ccfac58-35fa-4eee-94e0-637561fd1e67}, !- Inlet Port
  {637db938-037c-413a-b168-61bc0169c949}; !- Outlet Port

OS:Connection,
  {7ccfac58-35fa-4eee-94e0-637561fd1e67}, !- Handle
  {a6df0e40-e413-4376-a57c-c0a5d104722a}, !- Name
  {85f81e31-5a8d-4fa7-87d8-ed2077681165}, !- Source Object
  4,                                      !- Outlet Port
  {b57d21c1-95ad-4483-9a75-003bed3f6019}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c38ef400-c0fd-4eaa-9405-7f46f916f245}, !- Handle
  Node 121,                               !- Name
  {d792aea7-7bd8-459d-a767-730d4d4d4cac}, !- Inlet Port
  {688f7ccf-e11e-409f-a4c4-293d8734524d}; !- Outlet Port

OS:Connection,
  {637db938-037c-413a-b168-61bc0169c949}, !- Handle
  {aacd983f-fabe-43a9-8607-416527532712}, !- Name
  {b57d21c1-95ad-4483-9a75-003bed3f6019}, !- Source Object
  3,                                      !- Outlet Port
  {9a6f5d99-400f-462f-936f-b28e32e9c1e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d792aea7-7bd8-459d-a767-730d4d4d4cac}, !- Handle
  {ea141b1b-16a2-497e-9c39-204100c29f75}, !- Name
  {9a6f5d99-400f-462f-936f-b28e32e9c1e9}, !- Source Object
  3,                                      !- Outlet Port
  {c38ef400-c0fd-4eaa-9405-7f46f916f245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {688f7ccf-e11e-409f-a4c4-293d8734524d}, !- Handle
  {1ce8e43b-a8c5-43e3-9dda-51b420e7483c}, !- Name
  {c38ef400-c0fd-4eaa-9405-7f46f916f245}, !- Source Object
  3,                                      !- Outlet Port
  {5d912bda-75d1-486a-84d4-0fda5ce71cb5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a3a35c23-51bb-43a3-bbb3-379a90ae8a28}, !- Handle
  Pipe Adiabatic 33,                      !- Name
  {1116cbf2-a19b-47f1-a17b-1b45efdd3c2f}, !- Inlet Node Name
  {9919077e-ae02-4119-aace-63dc45815033}; !- Outlet Node Name

OS:Node,
  {26bc06a6-547d-4370-83c0-6bde25ccbcde}, !- Handle
  Node 122,                               !- Name
  {f2464660-a16b-4ab1-bd58-b9c44d4b5ea6}, !- Inlet Port
  {1116cbf2-a19b-47f1-a17b-1b45efdd3c2f}; !- Outlet Port

OS:Connection,
  {f2464660-a16b-4ab1-bd58-b9c44d4b5ea6}, !- Handle
  {104d3b6f-3836-43bb-bc01-db4f4d5c512b}, !- Name
  {5d912bda-75d1-486a-84d4-0fda5ce71cb5}, !- Source Object
  2,                                      !- Outlet Port
  {26bc06a6-547d-4370-83c0-6bde25ccbcde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1116cbf2-a19b-47f1-a17b-1b45efdd3c2f}, !- Handle
  {911c4606-a6db-4946-aa4b-464085e1f01b}, !- Name
  {26bc06a6-547d-4370-83c0-6bde25ccbcde}, !- Source Object
  3,                                      !- Outlet Port
  {a3a35c23-51bb-43a3-bbb3-379a90ae8a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9919077e-ae02-4119-aace-63dc45815033}, !- Handle
  {4eea9092-9cdb-4ced-95b3-4fe3d41a1366}, !- Name
  {a3a35c23-51bb-43a3-bbb3-379a90ae8a28}, !- Source Object
  3,                                      !- Outlet Port
  {6ca877b5-7b45-41b6-ae54-95cae5bdcd5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c70e57bf-1800-4cc9-a870-833cfd36255e}, !- Handle
  Node 123,                               !- Name
  {5f5f21db-9434-4f6c-ab48-ddb2e43c35a5}, !- Inlet Port
  {8039b859-2cc1-4506-95d4-5328a8ac2c3b}; !- Outlet Port

OS:Connection,
  {27fe90b7-10d3-4582-8139-87acf8f4fde5}, !- Handle
  {228a9ed3-d5c8-486f-aac9-d19b907f08c8}, !- Name
  {d37abd23-22f3-47e6-84d5-36a857baddc3}, !- Source Object
  3,                                      !- Outlet Port
  {7a16832d-36c4-4c7f-8d9d-66a9e86696ff}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5f5f21db-9434-4f6c-ab48-ddb2e43c35a5}, !- Handle
  {1cc7d557-4cb5-4a9e-b58f-d29d3972aed2}, !- Name
  {7a16832d-36c4-4c7f-8d9d-66a9e86696ff}, !- Source Object
  11,                                     !- Outlet Port
  {c70e57bf-1800-4cc9-a870-833cfd36255e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8039b859-2cc1-4506-95d4-5328a8ac2c3b}, !- Handle
  {3b9a42a5-c2a9-407f-82ea-f2ddf318c6ad}, !- Name
  {c70e57bf-1800-4cc9-a870-833cfd36255e}, !- Source Object
  3,                                      !- Outlet Port
  {cafac630-0499-43ef-82cf-4b45279506d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2c8d7464-c77e-49d1-a810-0b6914a81f04}, !- Handle
  Controller Water Coil 7,                !- Name
  {7a16832d-36c4-4c7f-8d9d-66a9e86696ff}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {7fb09a74-89ca-47de-9229-a425ad7636b8}, !- Handle
  Setpoint Manager Scheduled 9,           !- Name
  Temperature,                            !- Control Variable
  {3698b2f8-5c7b-47cc-b58c-b59dbccd7e53}, !- Schedule Name
  {6ca877b5-7b45-41b6-ae54-95cae5bdcd5c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c57e0daf-49dc-4490-a6ad-18fd83308e98}, !- Handle
  Coil Heating Water 18,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {29ec6f34-07ec-4690-aa56-ed88680e74ea}, !- Water Inlet Node Name
  {66185a3c-b57e-4686-814c-db7e26fe93f9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d8b26546-f1dd-447a-b8f2-7fa8a6dacaba}, !- Handle
  Air Terminal Single Duct VAV Reheat 16, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {31da8f8f-a4cc-4fb2-947e-7c658742c31b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c57e0daf-49dc-4490-a6ad-18fd83308e98}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9230e558-8e61-4e2d-a8a6-52c02d9fc611}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {95b09f4f-f605-4088-a146-12558c696802}, !- Handle
  Node 124,                               !- Name
  {b750aff4-825c-426f-ad17-7ee2c0ef5f20}, !- Inlet Port
  {31da8f8f-a4cc-4fb2-947e-7c658742c31b}; !- Outlet Port

OS:Connection,
  {b750aff4-825c-426f-ad17-7ee2c0ef5f20}, !- Handle
  {fbd4e5f0-f761-40d9-8241-c3ee3fac3fde}, !- Name
  {d043a4c2-d8c7-42c8-ad0a-9d1f05d1d754}, !- Source Object
  3,                                      !- Outlet Port
  {95b09f4f-f605-4088-a146-12558c696802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31da8f8f-a4cc-4fb2-947e-7c658742c31b}, !- Handle
  {f6f3a871-6bc8-417b-ac67-4b4659e580d7}, !- Name
  {95b09f4f-f605-4088-a146-12558c696802}, !- Source Object
  3,                                      !- Outlet Port
  {d8b26546-f1dd-447a-b8f2-7fa8a6dacaba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9230e558-8e61-4e2d-a8a6-52c02d9fc611}, !- Handle
  {17ab3d11-65ba-44f6-8598-71c4cc86d856}, !- Name
  {d8b26546-f1dd-447a-b8f2-7fa8a6dacaba}, !- Source Object
  12,                                     !- Outlet Port
  {93f5cc9b-bfd4-4603-a86f-b5f3951fa486}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2f254de9-b91b-4886-af9e-ed13d6470e65}, !- Handle
  Pipe Adiabatic 34,                      !- Name
  {81f50879-64bb-4ece-9e68-01e46a2ec97b}, !- Inlet Node Name
  {1648f7c1-e990-48a5-8c54-9d798b5d6690}; !- Outlet Node Name

OS:Node,
  {af267010-3999-4302-8d30-0149ad3d3928}, !- Handle
  Node 125,                               !- Name
  {47126d96-6526-4f14-b71d-be76a60c1ed2}, !- Inlet Port
  {81f50879-64bb-4ece-9e68-01e46a2ec97b}; !- Outlet Port

OS:Connection,
  {47126d96-6526-4f14-b71d-be76a60c1ed2}, !- Handle
  {db9053cc-6682-4663-acf6-117d90b2208d}, !- Name
  {e6379544-2041-4b10-bf4e-3aca635bccfe}, !- Source Object
  4,                                      !- Outlet Port
  {af267010-3999-4302-8d30-0149ad3d3928}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50cb5e03-01ca-4d9d-a2a8-20a42db591c0}, !- Handle
  Node 126,                               !- Name
  {1648f7c1-e990-48a5-8c54-9d798b5d6690}, !- Inlet Port
  {36762750-fd04-482c-b76c-2394c4c4f504}; !- Outlet Port

OS:Connection,
  {81f50879-64bb-4ece-9e68-01e46a2ec97b}, !- Handle
  {42223cee-bea6-4f31-a43f-f829eb4e6b90}, !- Name
  {af267010-3999-4302-8d30-0149ad3d3928}, !- Source Object
  3,                                      !- Outlet Port
  {2f254de9-b91b-4886-af9e-ed13d6470e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1648f7c1-e990-48a5-8c54-9d798b5d6690}, !- Handle
  {d1b69fed-f807-4fa5-959a-aa92439a931c}, !- Name
  {2f254de9-b91b-4886-af9e-ed13d6470e65}, !- Source Object
  3,                                      !- Outlet Port
  {50cb5e03-01ca-4d9d-a2a8-20a42db591c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36762750-fd04-482c-b76c-2394c4c4f504}, !- Handle
  {ea6d1f0d-618a-4ac3-a2a1-1df19f3fa922}, !- Name
  {50cb5e03-01ca-4d9d-a2a8-20a42db591c0}, !- Source Object
  3,                                      !- Outlet Port
  {cafac630-0499-43ef-82cf-4b45279506d6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {778c9d84-2990-4317-ae50-d1592f00eacd}, !- Handle
  Node 127,                               !- Name
  {06714cce-020b-4f4f-9426-cb8c9a2a2339}, !- Inlet Port
  {29ec6f34-07ec-4690-aa56-ed88680e74ea}; !- Outlet Port

OS:Connection,
  {06714cce-020b-4f4f-9426-cb8c9a2a2339}, !- Handle
  {d9cbebb7-1ca8-4314-877e-0a8d5b6e2a00}, !- Name
  {c96978ef-edb9-41dc-8424-e4385f2b99d5}, !- Source Object
  5,                                      !- Outlet Port
  {778c9d84-2990-4317-ae50-d1592f00eacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc9c6b79-90a8-43b9-b702-5b1da416bc90}, !- Handle
  Node 128,                               !- Name
  {66185a3c-b57e-4686-814c-db7e26fe93f9}, !- Inlet Port
  {7d8af732-1273-4a4d-81bd-f0e05e326dcd}; !- Outlet Port

OS:Connection,
  {29ec6f34-07ec-4690-aa56-ed88680e74ea}, !- Handle
  {8502da8a-bb9d-45c0-8dfb-430414381e97}, !- Name
  {778c9d84-2990-4317-ae50-d1592f00eacd}, !- Source Object
  3,                                      !- Outlet Port
  {c57e0daf-49dc-4490-a6ad-18fd83308e98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {66185a3c-b57e-4686-814c-db7e26fe93f9}, !- Handle
  {ecdad03b-9618-40f2-a3c5-9ded21079fc0}, !- Name
  {c57e0daf-49dc-4490-a6ad-18fd83308e98}, !- Source Object
  6,                                      !- Outlet Port
  {dc9c6b79-90a8-43b9-b702-5b1da416bc90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d8af732-1273-4a4d-81bd-f0e05e326dcd}, !- Handle
  {fb6a82a9-e41e-427f-bf36-4495abfaee99}, !- Name
  {dc9c6b79-90a8-43b9-b702-5b1da416bc90}, !- Source Object
  3,                                      !- Outlet Port
  {2dbb5916-9741-464d-b258-9b0d06ba36a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5ca82d86-26bb-4a64-a898-ff1e0336207c}, !- Handle
  Pipe Adiabatic 35,                      !- Name
  {709953e5-5b69-4a51-871a-de052a4dcd01}, !- Inlet Node Name
  {2edfd9fe-0199-46c3-b58a-5be4b6076fdc}; !- Outlet Node Name

OS:Node,
  {47bbd557-f473-4dec-96de-3985c350ed44}, !- Handle
  Node 134,                               !- Name
  {2edfd9fe-0199-46c3-b58a-5be4b6076fdc}, !- Inlet Port
  {316ec3a7-e345-4886-adc3-eb7d9072b116}; !- Outlet Port

OS:Connection,
  {709953e5-5b69-4a51-871a-de052a4dcd01}, !- Handle
  {d3e39aba-8b35-41bc-b5c5-8ba6232d7e42}, !- Name
  {7e9f4d23-4ab9-4c10-acfd-27a887222ce6}, !- Source Object
  3,                                      !- Outlet Port
  {5ca82d86-26bb-4a64-a898-ff1e0336207c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2edfd9fe-0199-46c3-b58a-5be4b6076fdc}, !- Handle
  {704762a3-d586-4686-9345-e4e23c935a79}, !- Name
  {5ca82d86-26bb-4a64-a898-ff1e0336207c}, !- Source Object
  3,                                      !- Outlet Port
  {47bbd557-f473-4dec-96de-3985c350ed44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {316ec3a7-e345-4886-adc3-eb7d9072b116}, !- Handle
  {0fed0999-e45c-4058-b539-0c2bb042131a}, !- Name
  {47bbd557-f473-4dec-96de-3985c350ed44}, !- Source Object
  3,                                      !- Outlet Port
  {e6379544-2041-4b10-bf4e-3aca635bccfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6ca8c343-d4d0-415b-9cfb-9761de4c0b3e}, !- Handle
  Pipe Adiabatic 36,                      !- Name
  {5ed05219-54b2-43e7-baf7-1971be5e2437}, !- Inlet Node Name
  {bc494ca8-0099-467c-860f-e2586dee43f1}; !- Outlet Node Name

OS:Node,
  {1670103b-a4d2-4311-9ec5-f3ad8b9b7e21}, !- Handle
  Node 135,                               !- Name
  {e46d1199-6393-46a0-9bca-ac87de7c1975}, !- Inlet Port
  {5ed05219-54b2-43e7-baf7-1971be5e2437}; !- Outlet Port

OS:Connection,
  {e46d1199-6393-46a0-9bca-ac87de7c1975}, !- Handle
  {ff72fe0d-24ff-4672-85d8-84992ef43854}, !- Name
  {cafac630-0499-43ef-82cf-4b45279506d6}, !- Source Object
  2,                                      !- Outlet Port
  {1670103b-a4d2-4311-9ec5-f3ad8b9b7e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ed05219-54b2-43e7-baf7-1971be5e2437}, !- Handle
  {9884ed44-fce5-4ffd-a6ab-9198750f5480}, !- Name
  {1670103b-a4d2-4311-9ec5-f3ad8b9b7e21}, !- Source Object
  3,                                      !- Outlet Port
  {6ca8c343-d4d0-415b-9cfb-9761de4c0b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc494ca8-0099-467c-860f-e2586dee43f1}, !- Handle
  {fd5d02a1-2fef-4289-8e10-0625c59016e3}, !- Name
  {6ca8c343-d4d0-415b-9cfb-9761de4c0b3e}, !- Source Object
  3,                                      !- Outlet Port
  {0e9bc027-9196-419d-baee-9577accf5b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {3cb7d15c-2507-432b-b3b5-a0d85a1479c8}, !- Handle
  Condenser Water Loop 2,                 !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6b2e687f-bde3-485f-ae67-db119be3ee02}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2fbfd060-53ba-4cbd-87d5-49a5e417e500}, !- Plant Side Inlet Node Name
  {08bc0cae-fa01-4e20-ac8e-e62a4eba9ff6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7d1622f2-7686-49ba-818f-af9682de965c}, !- Demand Side Inlet Node Name
  {bba0dd8c-aee4-486f-9083-fad8bcd45b20}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e5854719-7478-4733-9b9c-c9eb5e5124e0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {36175a2d-f5a9-4088-a618-38f5153b50ee}, !- Demand Mixer Name
  {9bc607dc-5b90-40d1-abd0-170e0068fb3a}, !- Demand Splitter Name
  {8d460cd7-2df0-4cd5-8899-6c17617a06eb}, !- Supply Mixer Name
  {b5797e68-2257-4179-a513-e8ac87673924}; !- Supply Splitter Name

OS:Node,
  {63e65907-8be8-4fff-a905-f56f4f874c0a}, !- Handle
  Node 136,                               !- Name
  {2fbfd060-53ba-4cbd-87d5-49a5e417e500}, !- Inlet Port
  {1314dca1-9be8-48d1-bfd6-dd169ed69907}; !- Outlet Port

OS:Node,
  {6b2e687f-bde3-485f-ae67-db119be3ee02}, !- Handle
  Node 137,                               !- Name
  {ce169b1f-0d56-459e-ac9f-63b8fdc441b4}, !- Inlet Port
  {08bc0cae-fa01-4e20-ac8e-e62a4eba9ff6}; !- Outlet Port

OS:Node,
  {05ee155e-9e12-4ec0-be89-cc388eb4af0a}, !- Handle
  Node 138,                               !- Name
  {daa11c04-0808-43e5-8432-cba7f06880b3}, !- Inlet Port
  {c32936fb-e206-492c-ab11-42821682e7d2}; !- Outlet Port

OS:Connector:Mixer,
  {8d460cd7-2df0-4cd5-8899-6c17617a06eb}, !- Handle
  Connector Mixer 17,                     !- Name
  {e5cb956d-e026-4728-81bd-096ed9993080}, !- Outlet Branch Name
  {f65b2120-2b5e-4706-a3e2-3b6f654777cf}, !- Inlet Branch Name 1
  {f6cd19db-4dcb-4bc4-a765-bb7896c94b9f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b5797e68-2257-4179-a513-e8ac87673924}, !- Handle
  Connector Splitter 17,                  !- Name
  {23ff91fa-0005-4350-8814-c0052f836bd0}, !- Inlet Branch Name
  {daa11c04-0808-43e5-8432-cba7f06880b3}, !- Outlet Branch Name 1
  {37e0f0a9-7807-44d5-9f88-17157f204b23}; !- Outlet Branch Name 2

OS:Connection,
  {2fbfd060-53ba-4cbd-87d5-49a5e417e500}, !- Handle
  {0329ddbb-ef8d-4111-9898-919cebe9b6ba}, !- Name
  {3cb7d15c-2507-432b-b3b5-a0d85a1479c8}, !- Source Object
  14,                                     !- Outlet Port
  {63e65907-8be8-4fff-a905-f56f4f874c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daa11c04-0808-43e5-8432-cba7f06880b3}, !- Handle
  {3b1f75d0-9538-4db1-ba9b-64d7f5caa9bd}, !- Name
  {b5797e68-2257-4179-a513-e8ac87673924}, !- Source Object
  3,                                      !- Outlet Port
  {05ee155e-9e12-4ec0-be89-cc388eb4af0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08bc0cae-fa01-4e20-ac8e-e62a4eba9ff6}, !- Handle
  {b00bd01b-0328-4c6d-8447-ebce67b0f709}, !- Name
  {6b2e687f-bde3-485f-ae67-db119be3ee02}, !- Source Object
  3,                                      !- Outlet Port
  {3cb7d15c-2507-432b-b3b5-a0d85a1479c8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a0d5948c-3dc4-4d19-9108-8fa0c42dd09b}, !- Handle
  Node 139,                               !- Name
  {7d1622f2-7686-49ba-818f-af9682de965c}, !- Inlet Port
  {30771b0b-a696-4510-92a1-2af35aab547b}; !- Outlet Port

OS:Node,
  {19e13032-42e2-4e2d-ac67-12779249a248}, !- Handle
  Node 140,                               !- Name
  {a7330a40-067b-41e9-98d2-a7a6a1491429}, !- Inlet Port
  {bba0dd8c-aee4-486f-9083-fad8bcd45b20}; !- Outlet Port

OS:Node,
  {9cb099a3-76ab-4d75-a084-0274eeaaac2c}, !- Handle
  Node 141,                               !- Name
  {6409c453-22ed-4b55-9543-5c05b4391953}, !- Inlet Port
  {945353ce-e0e5-40d2-8e54-89bcd5c6b508}; !- Outlet Port

OS:Connector:Mixer,
  {36175a2d-f5a9-4088-a618-38f5153b50ee}, !- Handle
  Connector Mixer 18,                     !- Name
  {400e1783-43b9-40ed-aad1-44dcbf25498e}, !- Outlet Branch Name
  {3f7f534c-0c76-4978-ad9f-38e0a5df3291}, !- Inlet Branch Name 1
  {9c57ec5b-fd86-4239-ae09-b93b713aae86}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9bc607dc-5b90-40d1-abd0-170e0068fb3a}, !- Handle
  Connector Splitter 18,                  !- Name
  {aefa3d4e-18d3-43d1-ad99-c6109d081553}, !- Inlet Branch Name
  {6409c453-22ed-4b55-9543-5c05b4391953}, !- Outlet Branch Name 1
  {b944de86-9eb1-4ac4-bf5a-d20b90dcb890}; !- Outlet Branch Name 2

OS:Connection,
  {7d1622f2-7686-49ba-818f-af9682de965c}, !- Handle
  {9353b333-d1b0-41b1-b2b7-f4b41fcb4625}, !- Name
  {3cb7d15c-2507-432b-b3b5-a0d85a1479c8}, !- Source Object
  17,                                     !- Outlet Port
  {a0d5948c-3dc4-4d19-9108-8fa0c42dd09b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6409c453-22ed-4b55-9543-5c05b4391953}, !- Handle
  {c1c29bf2-effd-4dc2-afc1-c3e799b6cc17}, !- Name
  {9bc607dc-5b90-40d1-abd0-170e0068fb3a}, !- Source Object
  3,                                      !- Outlet Port
  {9cb099a3-76ab-4d75-a084-0274eeaaac2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bba0dd8c-aee4-486f-9083-fad8bcd45b20}, !- Handle
  {73fb7bc2-92ad-4313-b5d2-94b2ad9d66b5}, !- Name
  {19e13032-42e2-4e2d-ac67-12779249a248}, !- Source Object
  3,                                      !- Outlet Port
  {3cb7d15c-2507-432b-b3b5-a0d85a1479c8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {982f068e-58d7-4bce-95fb-1de29f1788f5}, !- Handle
  {3cb7d15c-2507-432b-b3b5-a0d85a1479c8}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e5854719-7478-4733-9b9c-c9eb5e5124e0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 8; !- Name

OS:CoolingTower:SingleSpeed,
  {c911cea6-76ab-436f-b563-eda79288e263}, !- Handle
  Cooling Tower Single Speed 2,           !- Name
  {c32936fb-e206-492c-ab11-42821682e7d2}, !- Water Inlet Node Name
  {c6447803-0b60-4086-95e8-d89545cf0105}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {d3e3a286-e005-4724-bc37-75022cd54e51}, !- Handle
  Node 142,                               !- Name
  {c6447803-0b60-4086-95e8-d89545cf0105}, !- Inlet Port
  {f65b2120-2b5e-4706-a3e2-3b6f654777cf}; !- Outlet Port

OS:Connection,
  {c32936fb-e206-492c-ab11-42821682e7d2}, !- Handle
  {b094e585-d3d0-4ef4-b82a-d0f2f07c3ede}, !- Name
  {05ee155e-9e12-4ec0-be89-cc388eb4af0a}, !- Source Object
  3,                                      !- Outlet Port
  {c911cea6-76ab-436f-b563-eda79288e263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6447803-0b60-4086-95e8-d89545cf0105}, !- Handle
  {de39fc5f-0731-4aa8-8fcf-618a7f7aff34}, !- Name
  {c911cea6-76ab-436f-b563-eda79288e263}, !- Source Object
  3,                                      !- Outlet Port
  {d3e3a286-e005-4724-bc37-75022cd54e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65b2120-2b5e-4706-a3e2-3b6f654777cf}, !- Handle
  {1a0aee72-3071-48fa-a768-c0a344da54b1}, !- Name
  {d3e3a286-e005-4724-bc37-75022cd54e51}, !- Source Object
  3,                                      !- Outlet Port
  {8d460cd7-2df0-4cd5-8899-6c17617a06eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a704e341-88b0-4847-8ac7-2529f36a7c48}, !- Handle
  Pipe Adiabatic 37,                      !- Name
  {760fdb2f-4dee-4747-b931-8af9d9d85de1}, !- Inlet Node Name
  {40a78ad9-231c-421e-8366-0d35e8673a5c}; !- Outlet Node Name

OS:Node,
  {2cd9bd31-ba86-4b1e-b7a0-d6670f3ddab5}, !- Handle
  Node 143,                               !- Name
  {37e0f0a9-7807-44d5-9f88-17157f204b23}, !- Inlet Port
  {760fdb2f-4dee-4747-b931-8af9d9d85de1}; !- Outlet Port

OS:Connection,
  {37e0f0a9-7807-44d5-9f88-17157f204b23}, !- Handle
  {29036aee-fd80-4bcd-bda4-007992734294}, !- Name
  {b5797e68-2257-4179-a513-e8ac87673924}, !- Source Object
  4,                                      !- Outlet Port
  {2cd9bd31-ba86-4b1e-b7a0-d6670f3ddab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2301474c-fed3-45e6-93ee-42772e0983a2}, !- Handle
  Node 144,                               !- Name
  {40a78ad9-231c-421e-8366-0d35e8673a5c}, !- Inlet Port
  {f6cd19db-4dcb-4bc4-a765-bb7896c94b9f}; !- Outlet Port

OS:Connection,
  {760fdb2f-4dee-4747-b931-8af9d9d85de1}, !- Handle
  {d462bbb3-14e7-4844-b3d9-f9fe7b84cb17}, !- Name
  {2cd9bd31-ba86-4b1e-b7a0-d6670f3ddab5}, !- Source Object
  3,                                      !- Outlet Port
  {a704e341-88b0-4847-8ac7-2529f36a7c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40a78ad9-231c-421e-8366-0d35e8673a5c}, !- Handle
  {9e6917e3-f7da-4a12-9be3-14386ac963e5}, !- Name
  {a704e341-88b0-4847-8ac7-2529f36a7c48}, !- Source Object
  3,                                      !- Outlet Port
  {2301474c-fed3-45e6-93ee-42772e0983a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6cd19db-4dcb-4bc4-a765-bb7896c94b9f}, !- Handle
  {ee65cde7-c069-4883-84ee-b0e7064bccae}, !- Name
  {2301474c-fed3-45e6-93ee-42772e0983a2}, !- Source Object
  3,                                      !- Outlet Port
  {8d460cd7-2df0-4cd5-8899-6c17617a06eb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {48d3e93a-fae0-45bb-bdfb-4eeea934c596}, !- Handle
  Pipe Adiabatic 38,                      !- Name
  {8ee3fb0a-6335-4ffb-a47f-ca88af58aab9}, !- Inlet Node Name
  {ce169b1f-0d56-459e-ac9f-63b8fdc441b4}; !- Outlet Node Name

OS:Node,
  {f9fc7a8e-7df7-4c83-aba4-7369df18b7a9}, !- Handle
  Node 255,                               !- Name
  {e5cb956d-e026-4728-81bd-096ed9993080}, !- Inlet Port
  {8ee3fb0a-6335-4ffb-a47f-ca88af58aab9}; !- Outlet Port

OS:Connection,
  {e5cb956d-e026-4728-81bd-096ed9993080}, !- Handle
  {1e8a772c-db9b-45cb-940d-b846ed0de0b7}, !- Name
  {8d460cd7-2df0-4cd5-8899-6c17617a06eb}, !- Source Object
  2,                                      !- Outlet Port
  {f9fc7a8e-7df7-4c83-aba4-7369df18b7a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ee3fb0a-6335-4ffb-a47f-ca88af58aab9}, !- Handle
  {8f1bde40-676f-4183-9698-d0fc711e7568}, !- Name
  {f9fc7a8e-7df7-4c83-aba4-7369df18b7a9}, !- Source Object
  3,                                      !- Outlet Port
  {48d3e93a-fae0-45bb-bdfb-4eeea934c596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce169b1f-0d56-459e-ac9f-63b8fdc441b4}, !- Handle
  {401dcaf2-859e-4f65-a4ba-cc2846caae3c}, !- Name
  {48d3e93a-fae0-45bb-bdfb-4eeea934c596}, !- Source Object
  3,                                      !- Outlet Port
  {6b2e687f-bde3-485f-ae67-db119be3ee02}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {e71ffc8c-f1b2-4a50-8ea4-ba5591767886}, !- Handle
  Pump Variable Speed 9,                  !- Name
  {1314dca1-9be8-48d1-bfd6-dd169ed69907}, !- Inlet Node Name
  {069cdaf5-2666-4f90-bc6d-3c2703bfaad6}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6e51777a-0939-4c2d-b3ab-6eb43e35bcca}, !- Handle
  Node 256,                               !- Name
  {069cdaf5-2666-4f90-bc6d-3c2703bfaad6}, !- Inlet Port
  {23ff91fa-0005-4350-8814-c0052f836bd0}; !- Outlet Port

OS:Connection,
  {1314dca1-9be8-48d1-bfd6-dd169ed69907}, !- Handle
  {adc1a353-4079-4bb4-850e-605a36d67c40}, !- Name
  {63e65907-8be8-4fff-a905-f56f4f874c0a}, !- Source Object
  3,                                      !- Outlet Port
  {e71ffc8c-f1b2-4a50-8ea4-ba5591767886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {069cdaf5-2666-4f90-bc6d-3c2703bfaad6}, !- Handle
  {90064268-6eff-480f-9417-308a34c7bf36}, !- Name
  {e71ffc8c-f1b2-4a50-8ea4-ba5591767886}, !- Source Object
  3,                                      !- Outlet Port
  {6e51777a-0939-4c2d-b3ab-6eb43e35bcca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ff91fa-0005-4350-8814-c0052f836bd0}, !- Handle
  {c0349d97-165e-4767-9bb6-c600dc0de2a2}, !- Name
  {6e51777a-0939-4c2d-b3ab-6eb43e35bcca}, !- Source Object
  3,                                      !- Outlet Port
  {b5797e68-2257-4179-a513-e8ac87673924}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5c7a4ba-c1d3-4030-9dce-5b6f9c1f2541}, !- Handle
  Node 257,                               !- Name
  {00d9b20a-bb1f-4d89-875c-77bdaefa15da}, !- Inlet Port
  {3f7f534c-0c76-4978-ad9f-38e0a5df3291}; !- Outlet Port

OS:Connection,
  {945353ce-e0e5-40d2-8e54-89bcd5c6b508}, !- Handle
  {37f01785-6547-4412-b962-0c818a220391}, !- Name
  {9cb099a3-76ab-4d75-a084-0274eeaaac2c}, !- Source Object
  3,                                      !- Outlet Port
  {bfd2fd91-5f98-4ccd-8afe-298e667b66e3}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {00d9b20a-bb1f-4d89-875c-77bdaefa15da}, !- Handle
  {1a9c6186-43ad-418d-aa49-7bf7a0c0b353}, !- Name
  {bfd2fd91-5f98-4ccd-8afe-298e667b66e3}, !- Source Object
  18,                                     !- Outlet Port
  {d5c7a4ba-c1d3-4030-9dce-5b6f9c1f2541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f7f534c-0c76-4978-ad9f-38e0a5df3291}, !- Handle
  {1bd54589-bcb8-461d-8069-ad52249b8f33}, !- Name
  {d5c7a4ba-c1d3-4030-9dce-5b6f9c1f2541}, !- Source Object
  3,                                      !- Outlet Port
  {36175a2d-f5a9-4088-a618-38f5153b50ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {718964f7-3bc4-4fa0-ba05-66330901039f}, !- Handle
  Pipe Adiabatic 39,                      !- Name
  {4c80dc9d-7bb0-48cf-a3b4-050bffdb46a6}, !- Inlet Node Name
  {12b7b80e-80be-4596-b18f-bb8bd5f37d2b}; !- Outlet Node Name

OS:Node,
  {c3a3bbf6-a24b-4690-b6d0-cc231a54a889}, !- Handle
  Node 258,                               !- Name
  {b944de86-9eb1-4ac4-bf5a-d20b90dcb890}, !- Inlet Port
  {4c80dc9d-7bb0-48cf-a3b4-050bffdb46a6}; !- Outlet Port

OS:Connection,
  {b944de86-9eb1-4ac4-bf5a-d20b90dcb890}, !- Handle
  {ab65fa6b-ccd5-40fb-accc-98ae9046ab0d}, !- Name
  {9bc607dc-5b90-40d1-abd0-170e0068fb3a}, !- Source Object
  4,                                      !- Outlet Port
  {c3a3bbf6-a24b-4690-b6d0-cc231a54a889}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f732ee6f-b387-43a5-a855-714c6500ad6c}, !- Handle
  Node 259,                               !- Name
  {12b7b80e-80be-4596-b18f-bb8bd5f37d2b}, !- Inlet Port
  {9c57ec5b-fd86-4239-ae09-b93b713aae86}; !- Outlet Port

OS:Connection,
  {4c80dc9d-7bb0-48cf-a3b4-050bffdb46a6}, !- Handle
  {adc382ce-f1a6-45db-a1ba-4469cb6eb8f4}, !- Name
  {c3a3bbf6-a24b-4690-b6d0-cc231a54a889}, !- Source Object
  3,                                      !- Outlet Port
  {718964f7-3bc4-4fa0-ba05-66330901039f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12b7b80e-80be-4596-b18f-bb8bd5f37d2b}, !- Handle
  {08b0d7bc-ae2c-4db2-b01c-86be580fb798}, !- Name
  {718964f7-3bc4-4fa0-ba05-66330901039f}, !- Source Object
  3,                                      !- Outlet Port
  {f732ee6f-b387-43a5-a855-714c6500ad6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c57ec5b-fd86-4239-ae09-b93b713aae86}, !- Handle
  {b203d0cc-85db-4d91-a0ae-99a96687432f}, !- Name
  {f732ee6f-b387-43a5-a855-714c6500ad6c}, !- Source Object
  3,                                      !- Outlet Port
  {36175a2d-f5a9-4088-a618-38f5153b50ee}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {28c97d84-d032-4523-967c-69ea2f296096}, !- Handle
  Pipe Adiabatic 40,                      !- Name
  {30771b0b-a696-4510-92a1-2af35aab547b}, !- Inlet Node Name
  {9ba58d44-0ecd-4eb3-9699-08f4d6e54025}; !- Outlet Node Name

OS:Node,
  {f8936236-6911-4e85-b795-ba968062ffa1}, !- Handle
  Node 260,                               !- Name
  {9ba58d44-0ecd-4eb3-9699-08f4d6e54025}, !- Inlet Port
  {aefa3d4e-18d3-43d1-ad99-c6109d081553}; !- Outlet Port

OS:Connection,
  {30771b0b-a696-4510-92a1-2af35aab547b}, !- Handle
  {4e468ddd-9f66-4ca4-9d44-7971fb23e228}, !- Name
  {a0d5948c-3dc4-4d19-9108-8fa0c42dd09b}, !- Source Object
  3,                                      !- Outlet Port
  {28c97d84-d032-4523-967c-69ea2f296096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ba58d44-0ecd-4eb3-9699-08f4d6e54025}, !- Handle
  {06b23ca0-6a48-4910-a782-c24eba3e0f1d}, !- Name
  {28c97d84-d032-4523-967c-69ea2f296096}, !- Source Object
  3,                                      !- Outlet Port
  {f8936236-6911-4e85-b795-ba968062ffa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aefa3d4e-18d3-43d1-ad99-c6109d081553}, !- Handle
  {651e7a5a-f4e2-4e73-a9d1-30ec9ee076ef}, !- Name
  {f8936236-6911-4e85-b795-ba968062ffa1}, !- Source Object
  3,                                      !- Outlet Port
  {9bc607dc-5b90-40d1-abd0-170e0068fb3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f9adb91-d3ae-40a5-acc5-11e54fb236f5}, !- Handle
  Pipe Adiabatic 41,                      !- Name
  {b3a36ed0-efd9-4e05-b3e2-911d63636bfc}, !- Inlet Node Name
  {a7330a40-067b-41e9-98d2-a7a6a1491429}; !- Outlet Node Name

OS:Node,
  {221f0fd1-4b99-49c8-a9ed-d28dea338703}, !- Handle
  Node 261,                               !- Name
  {400e1783-43b9-40ed-aad1-44dcbf25498e}, !- Inlet Port
  {b3a36ed0-efd9-4e05-b3e2-911d63636bfc}; !- Outlet Port

OS:Connection,
  {400e1783-43b9-40ed-aad1-44dcbf25498e}, !- Handle
  {84c6026e-377e-4d9f-b755-bcbbe7da7688}, !- Name
  {36175a2d-f5a9-4088-a618-38f5153b50ee}, !- Source Object
  2,                                      !- Outlet Port
  {221f0fd1-4b99-49c8-a9ed-d28dea338703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3a36ed0-efd9-4e05-b3e2-911d63636bfc}, !- Handle
  {f577d5dc-5a3a-4bab-9287-481e6cfcb479}, !- Name
  {221f0fd1-4b99-49c8-a9ed-d28dea338703}, !- Source Object
  3,                                      !- Outlet Port
  {0f9adb91-d3ae-40a5-acc5-11e54fb236f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7330a40-067b-41e9-98d2-a7a6a1491429}, !- Handle
  {e626e77f-82d4-441b-9ce0-595e16f898b1}, !- Name
  {0f9adb91-d3ae-40a5-acc5-11e54fb236f5}, !- Source Object
  3,                                      !- Outlet Port
  {19e13032-42e2-4e2d-ac67-12779249a248}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowOutdoorAirTemperature,
  {b1bfb1c2-f13f-4cbc-9003-44d87584a030}, !- Handle
  Setpoint Manager Follow Outdoor Air Temperature 3, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  {6b2e687f-bde3-485f-ae67-db119be3ee02}; !- Setpoint Node or NodeList Name

OS:Node,
  {3a40148e-c01f-44e1-8af8-aecf60a43f0c}, !- Handle
  Node 262,                               !- Name
  {676e9400-6fd1-4a8c-ac61-70951eb62aab}, !- Inlet Port
  {e214b327-bf1b-45d9-9400-591ca9c57a9e}; !- Outlet Port

OS:Connection,
  {03a8069d-96b4-4673-9fab-4a14f82fc747}, !- Handle
  {f9590816-d5fd-4c11-ba2f-9cb1c8bfb8f6}, !- Name
  {93f5cc9b-bfd4-4603-a86f-b5f3951fa486}, !- Source Object
  3,                                      !- Outlet Port
  {6d6fd505-7062-4ffa-b1a7-3a8d6dc68b0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {676e9400-6fd1-4a8c-ac61-70951eb62aab}, !- Handle
  {c46f0043-2dfa-435b-886c-650e9073a3ff}, !- Name
  {bbbd9d5a-9374-47f9-8620-e5a01832f90c}, !- Source Object
  3,                                      !- Outlet Port
  {3a40148e-c01f-44e1-8af8-aecf60a43f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e214b327-bf1b-45d9-9400-591ca9c57a9e}, !- Handle
  {69afa752-5fe9-4eac-9958-931689fac210}, !- Name
  {3a40148e-c01f-44e1-8af8-aecf60a43f0c}, !- Source Object
  3,                                      !- Outlet Port
  {87cb70ed-c7ff-408b-942c-692c7bf11ed2}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7bb0c374-7240-4cff-8f9c-1e8b2ec33b19}, !- Handle
  Air Terminal Single Duct VAV Reheat 17, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {14ec69bb-80a1-4978-8437-c993a61a4a56}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f3f60caa-ac91-4677-bfc6-5f6be68cc096}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eb867996-729e-4607-838c-c722dafdcdf2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {f3f60caa-ac91-4677-bfc6-5f6be68cc096}, !- Handle
  Coil Heating Water 19,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {988678d5-a53d-4b30-a054-13e517e11584}, !- Water Inlet Node Name
  {a9a6a3b1-caac-42d6-8375-0f75110e7fb4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de157463-776b-4130-9a07-876678859632}, !- Handle
  Node 263,                               !- Name
  {d7476c9b-1b37-44df-8ba9-62912824d880}, !- Inlet Port
  {988678d5-a53d-4b30-a054-13e517e11584}; !- Outlet Port

OS:Connection,
  {d7476c9b-1b37-44df-8ba9-62912824d880}, !- Handle
  {42a4df06-669a-4c86-abba-a4e434e998e3}, !- Name
  {c96978ef-edb9-41dc-8424-e4385f2b99d5}, !- Source Object
  6,                                      !- Outlet Port
  {de157463-776b-4130-9a07-876678859632}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25938dd3-81c6-4df4-a88d-c20995d12e77}, !- Handle
  Node 264,                               !- Name
  {a9a6a3b1-caac-42d6-8375-0f75110e7fb4}, !- Inlet Port
  {c9ae726c-1cdc-46ab-9621-2107cab1ec21}; !- Outlet Port

OS:Connection,
  {988678d5-a53d-4b30-a054-13e517e11584}, !- Handle
  {672c298e-13b4-4821-886c-a16ed5fd5869}, !- Name
  {de157463-776b-4130-9a07-876678859632}, !- Source Object
  3,                                      !- Outlet Port
  {f3f60caa-ac91-4677-bfc6-5f6be68cc096}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a9a6a3b1-caac-42d6-8375-0f75110e7fb4}, !- Handle
  {81a6cb45-c78a-447b-a7d0-f8ba9e951bac}, !- Name
  {f3f60caa-ac91-4677-bfc6-5f6be68cc096}, !- Source Object
  6,                                      !- Outlet Port
  {25938dd3-81c6-4df4-a88d-c20995d12e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ae726c-1cdc-46ab-9621-2107cab1ec21}, !- Handle
  {f2496036-72e5-4711-b6e2-4e4b1ff51f5f}, !- Name
  {25938dd3-81c6-4df4-a88d-c20995d12e77}, !- Source Object
  3,                                      !- Outlet Port
  {2dbb5916-9741-464d-b258-9b0d06ba36a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {12ef1860-874e-470c-813f-4d373e0b9c16}, !- Handle
  Node 265,                               !- Name
  {eb867996-729e-4607-838c-c722dafdcdf2}, !- Inlet Port
  {73d49109-21cb-4da9-86c1-8d83e384917e}; !- Outlet Port

OS:Node,
  {40e639d9-782f-4632-aaa2-8c485627acd3}, !- Handle
  Node 266,                               !- Name
  {99407c06-021d-4417-bcbe-7b3c590a83cf}, !- Inlet Port
  {c4addf30-0af6-492c-aa78-0c25376afd06}; !- Outlet Port

OS:Connection,
  {73d49109-21cb-4da9-86c1-8d83e384917e}, !- Handle
  {f255f112-f6a5-4d0e-9483-7968e68bc508}, !- Name
  {12ef1860-874e-470c-813f-4d373e0b9c16}, !- Source Object
  3,                                      !- Outlet Port
  {e9067f44-7b58-4b44-8c62-7867484cf805}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99407c06-021d-4417-bcbe-7b3c590a83cf}, !- Handle
  {68983721-12fd-47b8-ae01-25b814bc7a58}, !- Name
  {a97b8d85-ce88-4b4e-8fd6-149b6bf24c22}, !- Source Object
  3,                                      !- Outlet Port
  {40e639d9-782f-4632-aaa2-8c485627acd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4addf30-0af6-492c-aa78-0c25376afd06}, !- Handle
  {486884bf-1c15-4e28-940b-62c284391c10}, !- Name
  {40e639d9-782f-4632-aaa2-8c485627acd3}, !- Source Object
  3,                                      !- Outlet Port
  {87cb70ed-c7ff-408b-942c-692c7bf11ed2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {be86508b-1ed0-42f6-9280-f67482133c54}, !- Handle
  Node 267,                               !- Name
  {553ae612-78d8-42f3-bf82-edde879356eb}, !- Inlet Port
  {14ec69bb-80a1-4978-8437-c993a61a4a56}; !- Outlet Port

OS:Connection,
  {553ae612-78d8-42f3-bf82-edde879356eb}, !- Handle
  {947e79e7-17dc-4c7b-a0ab-ae35f6c7a660}, !- Name
  {d043a4c2-d8c7-42c8-ad0a-9d1f05d1d754}, !- Source Object
  4,                                      !- Outlet Port
  {be86508b-1ed0-42f6-9280-f67482133c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ec69bb-80a1-4978-8437-c993a61a4a56}, !- Handle
  {5186fcf9-8aa9-4f5c-b8b8-d089da54124f}, !- Name
  {be86508b-1ed0-42f6-9280-f67482133c54}, !- Source Object
  3,                                      !- Outlet Port
  {7bb0c374-7240-4cff-8f9c-1e8b2ec33b19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb867996-729e-4607-838c-c722dafdcdf2}, !- Handle
  {9a261fd3-8f4d-448c-80a7-3f7b12fdce3d}, !- Name
  {7bb0c374-7240-4cff-8f9c-1e8b2ec33b19}, !- Source Object
  12,                                     !- Outlet Port
  {12ef1860-874e-470c-813f-4d373e0b9c16}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {394cc4bc-0ba5-413f-bf50-1fde547ab56f}, !- Handle
  Air Terminal Single Duct VAV Reheat 18, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {ac4b3264-9c0f-4b37-8669-09eff97755ac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {44043752-f254-4470-9f2e-e6185016d9e9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ab42a70e-c8b5-4122-867a-05b4bde28dda}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {44043752-f254-4470-9f2e-e6185016d9e9}, !- Handle
  Coil Heating Water 20,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1072940b-4d41-4e22-8c2b-92d707cdb980}, !- Water Inlet Node Name
  {ce0c1d2f-3c1b-4964-b3fb-ee8c63a0c0eb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d534ea1b-ed1a-46e7-ad77-54b5216c56eb}, !- Handle
  Node 268,                               !- Name
  {aac0c0ab-b8cd-4e80-9fb2-2e23c2366b75}, !- Inlet Port
  {1072940b-4d41-4e22-8c2b-92d707cdb980}; !- Outlet Port

OS:Connection,
  {aac0c0ab-b8cd-4e80-9fb2-2e23c2366b75}, !- Handle
  {6a31cac6-a085-4aa4-95ca-af60df0f369d}, !- Name
  {c96978ef-edb9-41dc-8424-e4385f2b99d5}, !- Source Object
  7,                                      !- Outlet Port
  {d534ea1b-ed1a-46e7-ad77-54b5216c56eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da1fb8bc-ec4c-427c-8147-bd65402c59ae}, !- Handle
  Node 269,                               !- Name
  {ce0c1d2f-3c1b-4964-b3fb-ee8c63a0c0eb}, !- Inlet Port
  {8518d60b-e8ab-41eb-985e-755bbd8dc998}; !- Outlet Port

OS:Connection,
  {1072940b-4d41-4e22-8c2b-92d707cdb980}, !- Handle
  {90d4056f-7e52-4a78-b837-a6d8219cf732}, !- Name
  {d534ea1b-ed1a-46e7-ad77-54b5216c56eb}, !- Source Object
  3,                                      !- Outlet Port
  {44043752-f254-4470-9f2e-e6185016d9e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce0c1d2f-3c1b-4964-b3fb-ee8c63a0c0eb}, !- Handle
  {480bbb72-1305-4683-82df-169600efb94c}, !- Name
  {44043752-f254-4470-9f2e-e6185016d9e9}, !- Source Object
  6,                                      !- Outlet Port
  {da1fb8bc-ec4c-427c-8147-bd65402c59ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8518d60b-e8ab-41eb-985e-755bbd8dc998}, !- Handle
  {c182b3c2-0f6e-4b87-976b-b5e5d4901a7f}, !- Name
  {da1fb8bc-ec4c-427c-8147-bd65402c59ae}, !- Source Object
  3,                                      !- Outlet Port
  {2dbb5916-9741-464d-b258-9b0d06ba36a2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {27d18015-d6ba-4362-9be9-e57f0414f4b7}, !- Handle
  Node 270,                               !- Name
  {ab42a70e-c8b5-4122-867a-05b4bde28dda}, !- Inlet Port
  {a32b1260-268a-4e5a-afc1-e56556b7de03}; !- Outlet Port

OS:Node,
  {c6856eab-c605-4f90-9228-73259e1cd61e}, !- Handle
  Node 271,                               !- Name
  {81d9eccc-faff-48f2-bcd9-8034342dd472}, !- Inlet Port
  {f098cc94-f2e4-4446-984d-1f4920c96004}; !- Outlet Port

OS:Connection,
  {a32b1260-268a-4e5a-afc1-e56556b7de03}, !- Handle
  {114c5526-2c01-4e4d-a130-3c9c556bbf27}, !- Name
  {27d18015-d6ba-4362-9be9-e57f0414f4b7}, !- Source Object
  3,                                      !- Outlet Port
  {eec52933-d87e-42d0-84e1-f4bf8f8cc8f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81d9eccc-faff-48f2-bcd9-8034342dd472}, !- Handle
  {44568269-09b4-4d5e-b1a7-86bacee3b3f4}, !- Name
  {cddda91c-7ed9-415b-8bd0-80b2b198ce6e}, !- Source Object
  3,                                      !- Outlet Port
  {c6856eab-c605-4f90-9228-73259e1cd61e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f098cc94-f2e4-4446-984d-1f4920c96004}, !- Handle
  {414bb54a-05e0-436a-84fc-aa50a064f156}, !- Name
  {c6856eab-c605-4f90-9228-73259e1cd61e}, !- Source Object
  3,                                      !- Outlet Port
  {87cb70ed-c7ff-408b-942c-692c7bf11ed2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {61f449ed-dac4-422e-8887-c052832b1e90}, !- Handle
  Node 272,                               !- Name
  {0faaff93-7d41-474c-a2bc-ee2a319ed6f3}, !- Inlet Port
  {ac4b3264-9c0f-4b37-8669-09eff97755ac}; !- Outlet Port

OS:Connection,
  {0faaff93-7d41-474c-a2bc-ee2a319ed6f3}, !- Handle
  {b5760767-75ea-4b14-a83f-05426be1fb8d}, !- Name
  {d043a4c2-d8c7-42c8-ad0a-9d1f05d1d754}, !- Source Object
  5,                                      !- Outlet Port
  {61f449ed-dac4-422e-8887-c052832b1e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac4b3264-9c0f-4b37-8669-09eff97755ac}, !- Handle
  {772bbe51-a42c-4968-af4d-43af67a35814}, !- Name
  {61f449ed-dac4-422e-8887-c052832b1e90}, !- Source Object
  3,                                      !- Outlet Port
  {394cc4bc-0ba5-413f-bf50-1fde547ab56f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab42a70e-c8b5-4122-867a-05b4bde28dda}, !- Handle
  {018cb3ff-e5f9-4907-a6a5-64df3cf3d24e}, !- Name
  {394cc4bc-0ba5-413f-bf50-1fde547ab56f}, !- Source Object
  12,                                     !- Outlet Port
  {27d18015-d6ba-4362-9be9-e57f0414f4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:WindowMaterial:Glazing,
  {fb28344e-2019-46b9-b532-9fd061ce3546}, !- Handle
  SC_8mm_LowLT_VeryLowSHGC,               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.008,                                  !- Thickness {m}
  0.187,                                  !- Solar Transmittance at Normal Incidence
  0.38,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.619,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.386,                                  !- Visible Transmittance at Normal Incidence
  0.287,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.313,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.028,                                  !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:StandardsInformation:Material,
  {559137eb-6b8b-48a3-8871-55db3a02ed4e}, !- Handle
  {fb28344e-2019-46b9-b532-9fd061ce3546}; !- Material Name

OS:WindowMaterial:Glazing,
  {b1c4496d-051a-471d-a995-2af109051032}, !- Handle
  Clear_6mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.809,                                  !- Solar Transmittance at Normal Incidence
  0.072,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.072,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.888,                                  !- Visible Transmittance at Normal Incidence
  0.079,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.079,                                  !- Back Side Visible Reflectance at Normal Incidence
  ,                                       !- Infrared Transmittance at Normal Incidence
  ,                                       !- Front Side Infrared Hemispherical Emissivity
  ,                                       !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:StandardsInformation:Material,
  {c08273e3-3457-4993-af98-029d50641f7c}, !- Handle
  {b1c4496d-051a-471d-a995-2af109051032}; !- Material Name

OS:WindowMaterial:GasMixture,
  {8b337cc9-753f-4106-a5c2-7af18807d2b9}, !- Handle
  Air-Argon 90%_14mm,                     !- Name
  0.014,                                  !- Thickness {m}
  2,                                      !- Number of Gases in Mixture
  Argon,                                  !- Gas 1 Type
  0.9,                                    !- Gas 1 Fraction
  Air,                                    !- Gas 2 Type
  0.1,                                    !- Gas 2 Fraction
  Krypton,                                !- Gas 3 Type
  1e-06,                                  !- Gas 3 Fraction
  Xenon,                                  !- Gas 4 Type
  1e-06;                                  !- Gas 4 Fraction

OS:StandardsInformation:Material,
  {a36985bd-5990-4950-a24e-41e7447685b8}, !- Handle
  {8b337cc9-753f-4106-a5c2-7af18807d2b9}; !- Material Name

OS:WindowMaterial:Glazing,
  {766cd43f-b0b7-48bf-83b8-6531222fb8d1}, !- Handle
  SC_8mm_midLT_midSHGC,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.008,                                  !- Thickness {m}
  0.243,                                  !- Solar Transmittance at Normal Incidence
  0.365,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.489,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.557,                                  !- Visible Transmittance at Normal Incidence
  0.116,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.075,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.841,                                  !- Front Side Infrared Hemispherical Emissivity
  0.025,                                  !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:StandardsInformation:Material,
  {fc6f56e1-ffc3-4b80-b857-b984fed386ad}, !- Handle
  {766cd43f-b0b7-48bf-83b8-6531222fb8d1}; !- Material Name

OS:WindowMaterial:Glazing,
  {61d48f6b-42e5-4f4b-a08f-96e793329c4a}, !- Handle
  Clear_6mm_HighLT,                       !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.353,                                  !- Solar Transmittance at Normal Incidence
  0.375,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.494,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.787,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.077,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.841,                                  !- Front Side Infrared Hemispherical Emissivity
  0.8411,                                 !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:StandardsInformation:Material,
  {9f99ca2b-8433-43a5-b204-887be0b48fe5}, !- Handle
  {61d48f6b-42e5-4f4b-a08f-96e793329c4a}; !- Material Name

OS:Rendering:Color,
  {7bb61977-82c5-42c2-a4cc-cf9155091b06}, !- Handle
  Rendering Color 85,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b171966-cf4c-4732-b02d-337d0cc4fee0}, !- Handle
  Rendering Color 86,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67edd749-3e25-4949-a896-239e70d82df7}, !- Handle
  Rendering Color 87,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Daylighting:Control,
  {67b8d7b7-1ea9-489b-8aed-929fe3f24c82}, !- Handle
  DaylightControl_mid_S,                  !- Name
  {7db847e5-3071-4d3d-acf2-adad1fc56237}, !- Space Name
  14.9999999999999,                       !- Position X-Coordinate {m}
  3.6473343647742,                        !- Position Y-Coordinate {m}
  0.800000000000006,                      !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:IlluminanceMap,
  {5422a890-5364-432f-af6e-22baea3054b5}, !- Handle
  IlluminanceMap_mid_S,                   !- Name
  {7db847e5-3071-4d3d-acf2-adad1fc56237}, !- Space Name
  10,                                     !- Origin X-Coordinate {m}
  1.75994108175814e-14,                   !- Origin Y-Coordinate {m}
  0.800000000000006,                      !- Origin Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  10,                                     !- X Length {m}
  ,                                       !- Number of X Grid Points
  8.99999999999997,                       !- Y Length {m}
  ;                                       !- Number of Y Grid Points

OS:Daylighting:Control,
  {cabb83f2-7933-4f9c-a531-e8ac72d50986}, !- Handle
  DaylightControl_mid_E,                  !- Name
  {66b89310-5485-4cd7-97c0-95fdf178741b}, !- Space Name
  -3.57366718238715,                      !- Position X-Coordinate {m}
  15.0736671823872,                       !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  270,                                    !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {290ffb39-efaf-49a7-a4d6-7501186d2860}, !- Handle
  DaylightControl_mid_N,                  !- Name
  {feeebdd1-e6d7-4b2b-bae4-411d10eadd17}, !- Space Name
  -15,                                    !- Position X-Coordinate {m}
  -3.49999999999995,                      !- Position Y-Coordinate {m}
  0.800000000000026,                      !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:IlluminanceMap,
  {570f993f-7046-45a6-9b91-e6c0e4687c3b}, !- Handle
  IlluminanceMap_mid_N,                   !- Name
  {feeebdd1-e6d7-4b2b-bae4-411d10eadd17}, !- Space Name
  -20,                                    !- Origin X-Coordinate {m}
  -8.99999999999992,                      !- Origin Y-Coordinate {m}
  0.800000000000026,                      !- Origin Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  9.99999999999999,                       !- X Length {m}
  ,                                       !- Number of X Grid Points
  9,                                      !- Y Length {m}
  ;                                       !- Number of Y Grid Points

OS:Daylighting:Control,
  {176484d4-7fec-4bca-b700-78724d74505e}, !- Handle
  DaylightControl_mid_W,                  !- Name
  {03171352-bb58-44ea-b6e0-90c335995afb}, !- Space Name
  3.57366718238709,                       !- Position X-Coordinate {m}
  -14.926332817613,                       !- Position Y-Coordinate {m}
  0.799999999999997,                      !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  90,                                     !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0b98a6b4-3e3b-476d-b430-80b055e11754}, !- Handle
  DaylightControl_top_W,                  !- Name
  {0f309343-2557-451e-9a02-c76f22cc502f}, !- Space Name
  3.57366718238708,                       !- Position X-Coordinate {m}
  -14.9263328176129,                      !- Position Y-Coordinate {m}
  0.799999999999997,                      !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  90,                                     !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2f34752c-4ec6-4684-a675-c5504acfa5ff}, !- Handle
  DaylightControl_top_S,                  !- Name
  {39bbd460-3f0e-4f14-8971-47d8d77c631a}, !- Space Name
  15,                                     !- Position X-Coordinate {m}
  3.50000000000002,                       !- Position Y-Coordinate {m}
  0.800000000000009,                      !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {34e081bc-85b8-4fcf-8b15-cff16e781b80}, !- Handle
  DaylightControl_top_E,                  !- Name
  {917d03c6-e14f-4548-bf0c-2cf0eecb0731}, !- Space Name
  -3.57366718238707,                      !- Position X-Coordinate {m}
  15.0736671823873,                       !- Position Y-Coordinate {m}
  0.800000000000003,                      !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  270,                                    !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {216cc689-d5a2-4507-b7b3-71377e466ac0}, !- Handle
  DaylightControl_top_N,                  !- Name
  {8e06dc88-6471-4494-b0e3-bb85290d7967}, !- Space Name
  -15,                                    !- Position X-Coordinate {m}
  -3.49999999999995,                      !- Position Y-Coordinate {m}
  0.800000000000026,                      !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {867521dc-8a18-4813-bea8-ef13bda5e738}, !- Handle
  DaylightControl_bot_S,                  !- Name
  {14126a0c-3357-46a9-9acc-2a80c5091fe0}, !- Space Name
  15,                                     !- Position X-Coordinate {m}
  3.64733436477415,                       !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  0,                                      !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f889d108-7f51-400f-b6e2-f3b7e4625936}, !- Handle
  DaylightControl_bot_E,                  !- Name
  {49367ab9-d324-4983-a298-72f39019d31f}, !- Space Name
  -3.57366718238702,                      !- Position X-Coordinate {m}
  15.0736671823871,                       !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  270,                                    !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8c0ef4a5-f43a-4270-a5e7-ed2809cee2fd}, !- Handle
  DaylightControl_bot_N,                  !- Name
  {42b25726-c7ff-48c3-bfeb-94e3d86cf84e}, !- Space Name
  -15,                                    !- Position X-Coordinate {m}
  -3.5,                                   !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {433972b6-bb59-4a6d-b0f9-dfa067c22f97}, !- Handle
  DaylightControl_bot_W,                  !- Name
  {3b137412-434a-49e7-bfca-9bf53f5d1bc8}, !- Space Name
  3.57366718238709,                       !- Position X-Coordinate {m}
  -14.926332817613,                       !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  89.9999999999647,                       !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {f3e86550-7636-424e-9599-56d1730655f3}, !- Handle
  Output Variable 18,                     !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 1 Illuminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {22e226ac-84c0-48bb-b237-b138d213a87a}, !- Handle
  Output Variable 19,                     !- Name
  *,                                      !- Key Value
  Zone Windows Total Heat Loss Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {73782ce5-efe1-4413-8120-fd34c971c6fb}, !- Handle
  Output Variable 20,                     !- Name
  *,                                      !- Key Value
  Zone Windows Total Heat Gain Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Construction:FfactorGroundFloor,
  {222668af-3f68-4264-8ee9-7a61504de616}, !- Handle
  Ffactor_Ground Floor,                   !- Name
  0.73,                                   !- F-Factor {W/m-K}
  900,                                    !- Area {m2}
  120,                                    !- PerimeterExposed {m}
  {167b0c6d-f845-48a2-be74-932fce4b9efe}; !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {c718e25b-c01c-4e76-870d-e48ec7f85184}, !- Handle
  {222668af-3f68-4264-8ee9-7a61504de616}; !- Construction Name

OS:Construction:CfactorUndergroundWall,
  {08ce3553-6ff5-44af-be1f-d99cf558558b}, !- Handle
  Cfactor_GroundWalls,                    !- Name
  0.14,                                   !- C-Factor {W/m2-K}
  3,                                      !- Height {m}
  {ed3375ef-066d-46f7-8144-2da24e5df320}; !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {df1a48f0-ce62-4ef8-9dfd-e542282216e0}, !- Handle
  {08ce3553-6ff5-44af-be1f-d99cf558558b}; !- Construction Name

OS:DefaultScheduleSet,
  {a21ef599-7de5-49a1-bada-40357321b2a0}, !- Handle
  Building,                               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {63efa1b2-a13e-476d-a067-d23856e1a265}, !- Number of People Schedule Name
  {e2078419-8ce5-4b31-bd42-5b4472c52ec7}, !- People Activity Level Schedule Name
  {b8fdee24-ae94-4f4e-8068-dc85d4c7a598}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {073539fb-20c2-4024-80dc-cc7532ede053}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {0ea426e9-20c9-4fc6-b10b-71b45fc06409}, !- Handle
  Offices,                                !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {3a7ae289-78aa-4035-a117-20dfd7f541cd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {167b0c6d-f845-48a2-be74-932fce4b9efe}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ed3375ef-066d-46f7-8144-2da24e5df320}, !- Handle
  Rendering Color 89,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {ad4c4f4e-4da2-467d-8668-c251d1d8a2ca}, !- Handle
  FrameDivider_HighPerf,                  !- Name
  0.1,                                    !- Frame Width {m}
  0.024,                                  !- Frame Outside Projection {m}
  0.12,                                   !- Frame Inside Projection {m}
  1.2,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {870628c7-d9de-4dc3-a05c-7d9e97350940}, !- Handle
  FrameDivider_LowPerf_TC,                !- Name
  0.1,                                    !- Frame Width {m}
  0.024,                                  !- Frame Outside Projection {m}
  0.12,                                   !- Frame Inside Projection {m}
  5.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WeatherFile,
  {d416b8cc-c42e-4c31-95da-6247a851864e}, !- Handle
  BRUSSELS,                               !- City
  -,                                      !- State Province Region
  BEL,                                    !- Country
  IWEC Data,                              !- Data Source
  064510,                                 !- WMO Number
  50.9,                                   !- Latitude {deg}
  4.53,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  58,                                     !- Elevation {m}
  BEL_Brussels.064510_IWEC.epw,           !- Url
  3D9AF327;                               !- Checksum

OS:ShadingControl,
  {b6a090cf-e90b-4a33-8b66-fba2ccaa4035}, !- Handle
  Ext Shading Control,                    !- Name
  ExteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Shading Device Material Name
  OnIfHighZoneAirTempAndHighSolarOnWindow, !- Shading Control Type
  {ee896a86-ca46-4ed7-b9d8-e9d7c40687df}, !- Schedule Name
  21,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  250,                                    !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {1fb8ab39-a7c6-4dfa-9c84-f7f637537b5a}, !- Sub Surface Name 1
  {12b8ef94-34ef-4bbb-be76-9f482aba61e9}, !- Sub Surface Name 2
  {ff098e1a-1df0-48ff-8213-d13b51e656ca}, !- Sub Surface Name 3
  {aff4e268-a954-4061-9308-c05d3be52a80}, !- Sub Surface Name 4
  {a5561c59-29c0-4ae4-832c-eaa46c2506de}, !- Sub Surface Name 5
  {9fbbbb4b-4778-4177-85ba-485cacb0460e}, !- Sub Surface Name 6
  {b4d56fd2-7eba-4198-ad2c-30847eaf9bfd}, !- Sub Surface Name 7
  {079ee42e-d928-47b2-be35-73a54d5daadf}, !- Sub Surface Name 8
  {8035439f-f623-477e-aaa6-23217e2465d8}, !- Sub Surface Name 9
  {63ce2078-53c6-4117-9fd8-3e7cf1b1a384}; !- Sub Surface Name 10

OS:Construction:AirBoundary,
  {5e38333b-900f-4059-a477-1244c121a15b}, !- Handle
  Construction Air Boundary,              !- Name
  ,                                       !- Solar and Daylighting Method
  ,                                       !- Radiant Exchange Method
  ,                                       !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ,                                       !- Simple Mixing Schedule Name
  {fe4bb9c6-ada6-4dd5-b0ee-ca3fa69ea6c4}; !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {1fa7fc90-c03e-428a-abf2-5937c37c9ff7}, !- Handle
  {5e38333b-900f-4059-a477-1244c121a15b}; !- Construction Name

OS:Schedule:Ruleset,
  {9867dc2c-0b68-495f-8b4b-bfdfd35590c7}, !- Handle
  HVAC_Operation,                         !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  {72c2db38-2f12-462f-94ea-3906a33b45a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72c2db38-2f12-462f-94ea-3906a33b45a0}, !- Handle
  Schedule Day 3,                         !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {39e2ff08-2fc4-4d78-8db9-1646c8a67d3a}, !- Handle
  Schedule Day 35,                        !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {faf28ca7-ad02-424a-a013-10729ab63d55}, !- Handle
  Sundays,                                !- Name
  {9867dc2c-0b68-495f-8b4b-bfdfd35590c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb45fc6e-f9c0-4c42-a5a3-59206b54ad00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {fb45fc6e-f9c0-4c42-a5a3-59206b54ad00}, !- Handle
  Schedule Day 36,                        !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d20494a-7e19-4faf-92e5-b03a689dbd86}, !- Handle
  Schedule Day 37,                        !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ffb1dac5-6320-4860-930e-379a4fa0382b}, !- Handle
  Saturdays,                              !- Name
  {9867dc2c-0b68-495f-8b4b-bfdfd35590c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c23bda55-5542-430d-96e5-802e8fd8bb14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {c23bda55-5542-430d-96e5-802e8fd8bb14}, !- Handle
  Schedule Day 38,                        !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {e43a389e-5b35-474e-9981-ad032869838b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a790e27b-a05c-47e5-8ece-dbd592f8c284}, !- Control Zone or Zone List Name
  {b64036ec-ce44-43f3-a4da-0168c5d84c91}, !- Cooling Control Zone or Zone List Name
  {18227200-9d96-428d-8fd6-0b0354b11198}, !- Heating Control Zone or Zone List Name
  {2ccf6177-065b-4cd6-99fb-e76381529102}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a790e27b-a05c-47e5-8ece-dbd592f8c284}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {b64036ec-ce44-43f3-a4da-0168c5d84c91}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {18227200-9d96-428d-8fd6-0b0354b11198}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2ccf6177-065b-4cd6-99fb-e76381529102}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {4b0f95c3-b67f-401e-b35a-26bd03440333}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {86b652aa-a313-4044-b716-cac3921823b8}, !- Control Zone or Zone List Name
  {70ebaf46-4f87-4507-805c-e68354eab77b}, !- Cooling Control Zone or Zone List Name
  {fea314a9-2ea8-4858-a7ea-65ff61733c89}, !- Heating Control Zone or Zone List Name
  {f911327e-5f86-4e69-9abc-1e9ad687b25b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {86b652aa-a313-4044-b716-cac3921823b8}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {70ebaf46-4f87-4507-805c-e68354eab77b}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fea314a9-2ea8-4858-a7ea-65ff61733c89}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f911327e-5f86-4e69-9abc-1e9ad687b25b}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Rendering:Color,
  {fe4bb9c6-ada6-4dd5-b0ee-ca3fa69ea6c4}, !- Handle
  Rendering Color 90,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e493f6e0-a92b-47b2-b4e4-5a1eb45aa95c}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8a30f2d6-a482-478b-bbc6-c0b701f07c6a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {742b999a-01fc-4fa3-8314-2d2703a56232}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:WindowMaterial:Shade,
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Handle
  Ext_EnviroScreen 810/936&#44 grey(light)/silver, !- Name
  0.05,                                   !- Solar Transmittance {dimensionless}
  0.74,                                   !- Solar Reflectance {dimensionless}
  0.04,                                   !- Visible Transmittance {dimensionless}
  0.9,                                    !- Visible Reflectance {dimensionless}
  0.9,                                    !- Thermal Hemispherical Emissivity {dimensionless}
  0,                                      !- Thermal Transmittance {dimensionless}
  0.0005,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  ,                                       !- Shade to Glass Distance {m}
  ,                                       !- Top Opening Multiplier
  ,                                       !- Bottom Opening Multiplier
  ,                                       !- Left-Side Opening Multiplier
  ,                                       !- Right-Side Opening Multiplier
  0.1;                                    !- Airflow Permeability {dimensionless}

OS:StandardsInformation:Material,
  {937c45ba-153e-44ff-862e-2374df18b25b}, !- Handle
  {4f73817d-e4ba-4ace-8d05-ab445e174949}; !- Material Name

OS:WindowMaterial:Shade,
  {04531b1f-2ca2-4f1d-8fa6-24b627e489a9}, !- Handle
  Int_Isotiss_Thermal Curtain_Ony,        !- Name
  0.12,                                   !- Solar Transmittance {dimensionless}
  0.71,                                   !- Solar Reflectance {dimensionless}
  0.12,                                   !- Visible Transmittance {dimensionless}
  0.7,                                    !- Visible Reflectance {dimensionless}
  0.9,                                    !- Thermal Hemispherical Emissivity {dimensionless}
  0.05,                                   !- Thermal Transmittance {dimensionless}
  0.01,                                   !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  0.12,                                   !- Shade to Glass Distance {m}
  ,                                       !- Top Opening Multiplier
  ,                                       !- Bottom Opening Multiplier
  ,                                       !- Left-Side Opening Multiplier
  ,                                       !- Right-Side Opening Multiplier
  ;                                       !- Airflow Permeability {dimensionless}

OS:StandardsInformation:Material,
  {549958d2-8941-445f-a1ee-dc242d64cce6}, !- Handle
  {04531b1f-2ca2-4f1d-8fa6-24b627e489a9}; !- Material Name

OS:Schedule:Ruleset,
  {6c644147-e292-4d37-8609-e91b2392c29a}, !- Handle
  Thermal Curtain_On,                     !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  {e92ec2cc-1700-4ac6-b9c6-a8f98cd8d4eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e92ec2cc-1700-4ac6-b9c6-a8f98cd8d4eb}, !- Handle
  Schedule Day 6,                         !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4882ee78-3feb-4151-b02d-9da2118e6cf7}, !- Handle
  Summer,                                 !- Name
  {6c644147-e292-4d37-8609-e91b2392c29a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7ed56b4e-178b-4c20-9abf-ac2ff2d21757}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ed56b4e-178b-4c20-9abf-ac2ff2d21757}, !- Handle
  Schedule Day 7,                         !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6a69271-70ae-42a3-8d28-323b102dc30c}, !- Handle
  Schedule Day 42,                        !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e5531c9-5541-43d9-ad91-f42ae15b3cb9}, !- Handle
  Winter_1,                               !- Name
  {6c644147-e292-4d37-8609-e91b2392c29a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8138b767-0825-4bbd-ba37-0992522cb731}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8138b767-0825-4bbd-ba37-0992522cb731}, !- Handle
  Schedule Day 43,                        !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b45d64ab-c6ae-4539-b765-949d57daf456}, !- Handle
  Schedule Day 44,                        !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23df1f98-8164-4311-8894-c9e0bbea7eb7}, !- Handle
  Winter_2,                               !- Name
  {6c644147-e292-4d37-8609-e91b2392c29a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fd31c90-7974-4a40-a869-a2b3abe0109f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fd31c90-7974-4a40-a869-a2b3abe0109f}, !- Handle
  Schedule Day 45,                        !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Handle
  Thermal curtain_Off,                    !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  {38ebd7d2-818c-41d3-b43e-6e2992366ea3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38ebd7d2-818c-41d3-b43e-6e2992366ea3}, !- Handle
  Schedule Day 8,                         !- Name
  {f654b338-e35f-4408-9c80-b8bae095d17a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {3e2f82d5-b5e8-48fa-93c2-fffec6a41124}, !- Handle
  DG_8-10-55.2_bronze,                    !- Name
  2.71,                                   !- U-Factor {W/m2-K}
  0.46,                                   !- Solar Heat Gain Coefficient
  0.36;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {97446d43-ccc5-4e28-b8c3-5cd3867cf075}, !- Handle
  {3e2f82d5-b5e8-48fa-93c2-fffec6a41124}; !- Material Name

OS:Schedule:Ruleset,
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, ! Handle
  _Heating_21,                            ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  {a66cceaf-8983-48a3-b07c-c7ab120578b0}, ! Default Day Schedule Name
  {38f7f151-4b94-4033-85ff-3c42223ec0ee}, ! Summer Design Day Schedule Name
  {248969ff-2b28-46dd-811f-1da27d9c5b4f}, ! Winter Design Day Schedule Name
  {9e640cbb-5866-42d2-bb38-dd13191bdbf6}; !- Holiday Schedule Name

OS:Schedule:Day,
  {a66cceaf-8983-48a3-b07c-c7ab120578b0}, ! Handle
  Large Office HtgSetp Default Schedule 5, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  17,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17;                                     !- Value Until Time 3

OS:Schedule:Day,
  {38f7f151-4b94-4033-85ff-3c42223ec0ee}, ! Handle
  Large Office HtgSetp Summer Design Day 5, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17;                                     !- Value Until Time 1

OS:Schedule:Day,
  {248969ff-2b28-46dd-811f-1da27d9c5b4f}, ! Handle
  Large Office HtgSetp Winter Design Day 5, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9e640cbb-5866-42d2-bb38-dd13191bdbf6}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 11, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {9c2c5cfc-0343-48f3-89dc-e3e8e6f05b52}, !- Handle
  Heating_21_Sundays,                     !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7846f04-88bc-4646-ba07-1f05a833fc1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7846f04-88bc-4646-ba07-1f05a833fc1f}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 12, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e0fa372a-77a8-4c0e-9dd0-5618214d410b}, !- Handle
  Heating_21_Saturdays,                   !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87be5954-1eef-400d-b784-133eb03f98d6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87be5954-1eef-400d-b784-133eb03f98d6}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule 5, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  17,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {424214b6-2faf-4bf3-86a8-9628f375c98f}, ! Handle
  _Cooling_22,                            ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  {3f6a8844-d86b-40b9-90c5-40ab6a65e304}, ! Default Day Schedule Name
  {0f19ca47-055c-4918-bc69-c19313978917}, ! Summer Design Day Schedule Name
  {d9e88a51-6be8-415a-a00c-f814c30870e0}, ! Winter Design Day Schedule Name
  {c8f39c46-c4da-4c63-9aaa-567997808747}; !- Holiday Schedule Name

OS:Schedule:Day,
  {3f6a8844-d86b-40b9-90c5-40ab6a65e304}, ! Handle
  Large Office ClgSetp Default Schedule 6, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {0f19ca47-055c-4918-bc69-c19313978917}, ! Handle
  Large Office ClgSetp Summer Design Day 6, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Day,
  {d9e88a51-6be8-415a-a00c-f814c30870e0}, ! Handle
  Large Office ClgSetp Winter Design Day 6, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c8f39c46-c4da-4c63-9aaa-567997808747}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 13, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {24769768-e89b-47d2-888b-c0e353e52585}, !- Handle
  Cooling_22_Sundays,                     !- Name
  {424214b6-2faf-4bf3-86a8-9628f375c98f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b7c557c-e8f0-4ce2-89e7-62e5de9f59fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b7c557c-e8f0-4ce2-89e7-62e5de9f59fd}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 14, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ac49755a-8a1b-4bdb-86c4-2fcd43b8ee9e}, !- Handle
  Cooling_22_Saturdays,                   !- Name
  {424214b6-2faf-4bf3-86a8-9628f375c98f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {73f7dacf-b1c9-49ca-9489-8e777f9b2b46}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73f7dacf-b1c9-49ca-9489-8e777f9b2b46}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule 6, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {14b59846-d527-4373-bc14-6a0d97448ba7}, ! Handle
  _Occupancy_Offices_0.75,                ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  {b478a72e-7525-4b6d-9adf-041c35e88d75}, ! Default Day Schedule Name
  {dff76def-faec-4975-a066-b391dd7dfdc3}, ! Summer Design Day Schedule Name
  {a3a9f868-b6c8-49cc-8094-909a3554d0a3}, ! Winter Design Day Schedule Name
  {a09093ff-ca26-451c-ab34-89c2eed1acf8}; !- Holiday Schedule Name

OS:Schedule:Day,
  {b478a72e-7525-4b6d-9adf-041c35e88d75}, ! Handle
  Large Office Bldg Occ Default Schedule 1, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {dff76def-faec-4975-a066-b391dd7dfdc3}, ! Handle
  Large Office Bldg Occ Summer Design Day 1, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {a3a9f868-b6c8-49cc-8094-909a3554d0a3}, ! Handle
  Large Office Bldg Occ Winter Design Day 1, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a09093ff-ca26-451c-ab34-89c2eed1acf8}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule 3, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {07cc707e-5d15-4fd2-a37a-5d7ed72a88d8}, !- Handle
  _Occupancy_Offices_0.75_Sundays,        !- Name
  {14b59846-d527-4373-bc14-6a0d97448ba7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ba41f46-40bf-4615-9689-eb578f768eb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ba41f46-40bf-4615-9689-eb578f768eb0}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule 4, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {29061c8a-361e-4c61-88f0-9e4c4abe1a25}, !- Handle
  _Occupancy_Offices_0.75_Saturdays,      !- Name
  {14b59846-d527-4373-bc14-6a0d97448ba7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e753103-6ce4-45e5-8dc2-1d5376f12704}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e753103-6ce4-45e5-8dc2-1d5376f12704}, ! Handle
  Large Office Bldg Occ Rule 2 Day Schedule 1, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {d900b94a-a612-4465-b3fc-925df6657ba8}, ! Handle
  _Office_Equipments_0.75,                ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  {1c5bd8f3-8107-4df4-96d3-5298871d0e02}, ! Default Day Schedule Name
  {db88354d-f8fd-4f18-a9d9-4e68d0d96083}, ! Summer Design Day Schedule Name
  {42713aae-ce2e-481b-9e0d-b45cffcfe40a}, ! Winter Design Day Schedule Name
  {1bb45dbd-df88-42df-b729-8a11437fc4f0}; !- Holiday Schedule Name

OS:Schedule:Day,
  {1c5bd8f3-8107-4df4-96d3-5298871d0e02}, ! Handle
  Large Office Bldg Equip Default Schedule 2, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3;                                    !- Value Until Time 7

OS:Schedule:Day,
  {db88354d-f8fd-4f18-a9d9-4e68d0d96083}, ! Handle
  Large Office Bldg Equip Summer Design Day 2, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {42713aae-ce2e-481b-9e0d-b45cffcfe40a}, ! Handle
  Large Office Bldg Equip Winter Design Day 2, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bb45dbd-df88-42df-b729-8a11437fc4f0}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule 5, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9f70931d-a78d-446a-afe6-5e0a12e6325a}, !- Handle
  Equipments_Sundays 1,                   !- Name
  {d900b94a-a612-4465-b3fc-925df6657ba8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fc83d78-d116-444c-9a21-bfdf2e8cdbe0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fc83d78-d116-444c-9a21-bfdf2e8cdbe0}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule 6, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {6c0146a3-3f0d-4baf-96e1-aea939c10b2f}, !- Handle
  Equipments_Saturdays 1,                 !- Name
  {d900b94a-a612-4465-b3fc-925df6657ba8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2eab2ab5-4e5e-460b-a2c9-02636befbe26}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2eab2ab5-4e5e-460b-a2c9-02636befbe26}, ! Handle
  Large Office Bldg Equip Rule 2 Day Schedule 2, ! Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:WindowMaterial:SimpleGlazingSystem,
  {bd3c41b5-cdc5-42e3-829a-cea24b19acc5}, !- Handle
  DG_8-10-55.2_clear,                     !- Name
  2.71,                                   !- U-Factor {W/m2-K}
  0.69,                                   !- Solar Heat Gain Coefficient
  0.77;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {90cbd7e5-7c66-4de0-8a5e-3a7862eb103c}, !- Handle
  {bd3c41b5-cdc5-42e3-829a-cea24b19acc5}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {7789513a-970a-48d0-b9bf-b753077d0828}, !- Handle
  SG_55.2_clear,                          !- Name
  5.57,                                   !- U-Factor {W/m2-K}
  0.81,                                   !- Solar Heat Gain Coefficient
  0.88;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {ec1d560d-61fc-4652-8f7c-2d8ffff9a8f5}, !- Handle
  {7789513a-970a-48d0-b9bf-b753077d0828}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {5fc46657-2914-4534-8507-c3493ca4e31d}, !- Handle
  SG_|55.2_clear,                         !- Name
  3.1,                                    !- U-Factor {W/m2-K}
  0.45,                                   !- Solar Heat Gain Coefficient
  0.75;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {7664021a-1a0c-4cbb-90ee-03029983de34}, !- Handle
  {5fc46657-2914-4534-8507-c3493ca4e31d}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d239f978-0acd-413b-ad4d-d438454d0ee2}, !- Handle
  DG_8-18Arg-|55.2_highSHG_highLT,        !- Name
  1.44,                                   !- U-Factor {W/m2-K}
  0.59,                                   !- Solar Heat Gain Coefficient
  0.77;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {622d7796-0ccd-4c9a-97f8-c4bfb0e8d5e9}, !- Handle
  {d239f978-0acd-413b-ad4d-d438454d0ee2}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {1b99daae-2370-46cc-a546-4349efae481d}, !- Handle
  DG_8-18Arg-|55.2_midSHG_highLT,         !- Name
  1.45,                                   !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.76;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {420c9f25-fa0b-4032-a746-f5284188afb0}, !- Handle
  {1b99daae-2370-46cc-a546-4349efae481d}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {eb555e42-7a4b-40ed-89e8-cf14a1f726e8}, !- Handle
  DG_8-18Arg-|55.2_lowSHG_lowLT,          !- Name
  1.39,                                   !- U-Factor {W/m2-K}
  0.18,                                   !- Solar Heat Gain Coefficient
  0.3;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {91cb2817-c806-485b-be7d-707e338ea99a}, !- Handle
  {eb555e42-7a4b-40ed-89e8-cf14a1f726e8}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {69197ca5-b39a-4d24-abf4-d8ef8fcbc764}, !- Handle
  DG_8-18Arg-|55.2_lowSHG_midLT,          !- Name
  1.41,                                   !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.49;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {fd43d4e9-44bb-4a0a-ab96-4078b6e1f9e8}, !- Handle
  {69197ca5-b39a-4d24-abf4-d8ef8fcbc764}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {e9942061-142a-4179-8af9-6563b13d44bf}, !- Handle
  DG_8-18Arg-|55.2_midSHG_midLT,          !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.59;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {86faefd6-8e82-43e5-ae7b-2a2201083dd2}, !- Handle
  {e9942061-142a-4179-8af9-6563b13d44bf}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {3419b8b8-2d00-4f61-b7d6-150705a01b29}, !- Handle
  DG_8-18Arg-|55.2_lowSHG_highLT,         !- Name
  1.43,                                   !- U-Factor {W/m2-K}
  0.34,                                   !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {57f198e6-cd42-43d7-88f5-7ae90eb085e1}, !- Handle
  {3419b8b8-2d00-4f61-b7d6-150705a01b29}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {21de35a7-03d7-4498-81f0-137a3e887663}, !- Handle
  TG_8-14Arg-6-14Arg-|55.2_highSHG_highLT, !- Name
  0.98,                                   !- U-Factor {W/m2-K}
  0.55,                                   !- Solar Heat Gain Coefficient
  0.71;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {4dd73300-6b95-4bf4-87c2-aae48db69062}, !- Handle
  {21de35a7-03d7-4498-81f0-137a3e887663}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {8eacc796-2b06-47c6-b512-a1a9916894bc}, !- Handle
  TG_8-14Arg-6-14Arg-|55.2_midSHG_highLT, !- Name
  0.68,                                   !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {cdb29705-dfd6-4834-91a7-7d68108a7dc1}, !- Handle
  {8eacc796-2b06-47c6-b512-a1a9916894bc}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d48c284e-bfba-4c06-aab1-41ef7487432e}, !- Handle
  TG_8-14Arg-6-14Arg-|55.2_lowSHG_lowLT,  !- Name
  0.67,                                   !- U-Factor {W/m2-K}
  0.16,                                   !- Solar Heat Gain Coefficient
  0.28;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {04803408-bf50-46e1-953c-cd5bb82791a3}, !- Handle
  {d48c284e-bfba-4c06-aab1-41ef7487432e}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {be13ed4f-e8cf-46bf-9e02-3515ca9e772f}, !- Handle
  TG_8-14Arg-6-14Arg-|55.2_lowSHG_midLT,  !- Name
  1.02,                                   !- U-Factor {W/m2-K}
  0.23,                                   !- Solar Heat Gain Coefficient
  0.46;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {baabca05-a58a-4507-be5f-2d9987081c1d}, !- Handle
  {be13ed4f-e8cf-46bf-9e02-3515ca9e772f}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {1a3d1b53-5047-4e00-9887-b42c9c9bde20}, !- Handle
  TG_8-14Arg-6-14Arg-|55.2_midSHG_midLT,  !- Name
  0.83,                                   !- U-Factor {W/m2-K}
  0.37,                                   !- Solar Heat Gain Coefficient
  0.52;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {0e04b57f-8cdf-4c98-abbd-806c1add893f}, !- Handle
  {1a3d1b53-5047-4e00-9887-b42c9c9bde20}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {bb1a6f50-ba46-4650-af10-be309bcab331}, !- Handle
  TG_8-14Arg-6-14Arg-|55.2_lowSHG_highLT, !- Name
  1.04,                                   !- U-Factor {W/m2-K}
  0.32,                                   !- Solar Heat Gain Coefficient
  0.64;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {9859039f-bdcd-4d38-84c0-c649216040ae}, !- Handle
  {bb1a6f50-ba46-4650-af10-be309bcab331}; !- Material Name

OS:WindowProperty:FrameAndDivider,
  {24d2ec76-bd41-4f0a-a89a-590bcae5187f}, !- Handle
  FrameDivider_LowPerf,                   !- Name
  0.1,                                    !- Frame Width {m}
  0.024,                                  !- Frame Outside Projection {m}
  0.12,                                   !- Frame Inside Projection {m}
  5.5,                                    !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {173019a2-ccfe-4006-8c54-9c7468ed738e}, !- Handle
  FrameDivider_HighPerf_TC,               !- Name
  0.1,                                    !- Frame Width {m}
  0.024,                                  !- Frame Outside Projection {m}
  0.12,                                   !- Frame Inside Projection {m}
  0.8,                                    !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowMaterial:Shade,
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Handle
  Int_Isotiss_Thermal Curtain and Air Wall, !- Name
  0.12,                                   !- Solar Transmittance {dimensionless}
  0.71,                                   !- Solar Reflectance {dimensionless}
  0.12,                                   !- Visible Transmittance {dimensionless}
  0.7,                                    !- Visible Reflectance {dimensionless}
  0.9,                                    !- Thermal Hemispherical Emissivity {dimensionless}
  0.05,                                   !- Thermal Transmittance {dimensionless}
  0.01,                                   !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  ,                                       !- Shade to Glass Distance {m}
  ,                                       !- Top Opening Multiplier
  ,                                       !- Bottom Opening Multiplier
  ,                                       !- Left-Side Opening Multiplier
  ,                                       !- Right-Side Opening Multiplier
  ;                                       !- Airflow Permeability {dimensionless}

OS:StandardsInformation:Material,
  {e67be3ff-e78c-49f3-b18b-f4fc8a3cd724}, !- Handle
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Material Name

OS:Construction,
  {8a59995b-60a8-4b6b-a1ee-ebd7ef624587}, !- Handle
  0A0_8-10-55.2_bronze,                   !- Name
  {b7a35ce7-6f44-43b1-a2f2-f065803a41fa}, !- Surface Rendering Name
  {3e2f82d5-b5e8-48fa-93c2-fffec6a41124}; !- Layer 1

OS:StandardsInformation:Construction,
  {afd6ee08-9c58-436d-9432-53477f7ab4a0}, !- Handle
  {8a59995b-60a8-4b6b-a1ee-ebd7ef624587}; !- Construction Name

OS:Construction,
  {fbc97c57-9186-41ea-8036-f88b79310fee}, !- Handle
  0A0_NORTH_8-10-55.2_bronze,             !- Name
  {100db96f-574a-4911-be22-949dc7159c97}, !- Surface Rendering Name
  {3e2f82d5-b5e8-48fa-93c2-fffec6a41124}; !- Layer 1

OS:StandardsInformation:Construction,
  {dcba6d65-77b9-4cae-9453-7132d81bd862}, !- Handle
  {fbc97c57-9186-41ea-8036-f88b79310fee}; !- Construction Name

OS:Rendering:Color,
  {b7a35ce7-6f44-43b1-a2f2-f065803a41fa}, !- Handle
  Rendering Color 91,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {100db96f-574a-4911-be22-949dc7159c97}, !- Handle
  Rendering Color 92,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Space,
  {0473f779-d68c-4eb5-b25a-c023874a1dee}, !- Handle
  Space 1;                                !- Name

OS:Output:JSON,
  {2f5df907-06ef-4ea1-8543-452db1f8c554}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Construction,
  {d7b9166a-262e-47ea-a161-d4f5776df636}, !- Handle
  0AS_8-10-55.2_bronze,                   !- Name
  {b7a35ce7-6f44-43b1-a2f2-f065803a41fa}, !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {3e2f82d5-b5e8-48fa-93c2-fffec6a41124}; !- Layer 2

OS:StandardsInformation:Construction,
  {4fec41f1-808a-459d-ba61-377b6c65f579}, !- Handle
  {d7b9166a-262e-47ea-a161-d4f5776df636}; !- Construction Name

OS:Construction,
  {46d43a31-25e8-421a-afbb-be6f73b5654c}, !- Handle
  0AS_NORTH_8-10-55.2_bronze,             !- Name
  {100db96f-574a-4911-be22-949dc7159c97}, !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {3e2f82d5-b5e8-48fa-93c2-fffec6a41124}; !- Layer 2

OS:StandardsInformation:Construction,
  {26b13891-ec4e-4f96-bc07-d48c5983c2e1}, !- Handle
  {46d43a31-25e8-421a-afbb-be6f73b5654c}; !- Construction Name

OS:Construction,
  {4a182bd5-5f05-4701-96c3-1b31bea15b33}, !- Handle
  0AT_8-10-55.2_bronze,                   !- Name
  {b7a35ce7-6f44-43b1-a2f2-f065803a41fa}, !- Surface Rendering Name
  {3e2f82d5-b5e8-48fa-93c2-fffec6a41124}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {f54b55a3-4414-47a1-99a6-ae32c09f9f60}, !- Handle
  {4a182bd5-5f05-4701-96c3-1b31bea15b33}; !- Construction Name

OS:Construction,
  {bc830cbf-56dd-41e3-803d-756447f2f09f}, !- Handle
  0AT_NORTH_8-10-55.2_bronze,             !- Name
  {100db96f-574a-4911-be22-949dc7159c97}, !- Surface Rendering Name
  {3e2f82d5-b5e8-48fa-93c2-fffec6a41124}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {f294ff00-7269-411b-9eba-04be376a5d91}, !- Handle
  {bc830cbf-56dd-41e3-803d-756447f2f09f}; !- Construction Name

OS:Construction,
  {af8e4a1b-ab01-4eee-9b10-fb945ee0eddc}, !- Handle
  0B0_8-10-55.2_clear,                    !- Name
  ,                                       !- Surface Rendering Name
  {bd3c41b5-cdc5-42e3-829a-cea24b19acc5}; !- Layer 1

OS:StandardsInformation:Construction,
  {2afc642a-1504-4a8b-97b8-25acafbfc600}, !- Handle
  {af8e4a1b-ab01-4eee-9b10-fb945ee0eddc}; !- Construction Name

OS:Construction,
  {0aecab2c-f011-467e-9cc2-c999cdbb417b}, !- Handle
  0BS_8-10-55.2_clear,                    !- Name
  ,                                       !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {bd3c41b5-cdc5-42e3-829a-cea24b19acc5}; !- Layer 2

OS:StandardsInformation:Construction,
  {70648f98-f8e5-420e-8618-92fb648a8561}, !- Handle
  {0aecab2c-f011-467e-9cc2-c999cdbb417b}; !- Construction Name

OS:Construction,
  {27d5b029-5e3d-4321-9eeb-9d229c3e23c9}, !- Handle
  0BT_8-10-55.2_clear,                    !- Name
  ,                                       !- Surface Rendering Name
  {bd3c41b5-cdc5-42e3-829a-cea24b19acc5}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {9d9fc5be-cb4d-47a9-830b-5767b52ccdfe}, !- Handle
  {27d5b029-5e3d-4321-9eeb-9d229c3e23c9}; !- Construction Name

OS:Construction,
  {902c706a-3453-4bac-aed9-5938250d7386}, !- Handle
  2C0_8-18Arg-|55.2_highSHG_highLT,       !- Name
  ,                                       !- Surface Rendering Name
  {d239f978-0acd-413b-ad4d-d438454d0ee2}; !- Layer 1

OS:StandardsInformation:Construction,
  {074543d3-11f4-404a-b03c-e29d52b2488f}, !- Handle
  {902c706a-3453-4bac-aed9-5938250d7386}; !- Construction Name

OS:Construction,
  {71aea03c-0b06-4299-bfef-f359a0629297}, !- Handle
  2CS_8-18Arg-|55.2_highSHG_highLT,       !- Name
  ,                                       !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {d239f978-0acd-413b-ad4d-d438454d0ee2}; !- Layer 2

OS:StandardsInformation:Construction,
  {418b477b-d6ff-421d-be45-1e6af286953b}, !- Handle
  {71aea03c-0b06-4299-bfef-f359a0629297}; !- Construction Name

OS:Construction,
  {7b63044c-081c-4ed0-ab04-37a58d25a402}, !- Handle
  2CT_8-18Arg-|55.2_highSHG_highLT_TC,    !- Name
  ,                                       !- Surface Rendering Name
  {d239f978-0acd-413b-ad4d-d438454d0ee2}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {766dd957-de66-405e-9a77-58942aae7772}, !- Handle
  {7b63044c-081c-4ed0-ab04-37a58d25a402}; !- Construction Name

OS:Construction,
  {23dee584-7875-4c09-90f0-b97ccedeca32}, !- Handle
  2D0_8-18Arg-|55.2_lowSHG_highLT,        !- Name
  ,                                       !- Surface Rendering Name
  {3419b8b8-2d00-4f61-b7d6-150705a01b29}; !- Layer 1

OS:StandardsInformation:Construction,
  {3f3622f0-9b30-41aa-bdcf-530f54cfec8f}, !- Handle
  {23dee584-7875-4c09-90f0-b97ccedeca32}; !- Construction Name

OS:Construction,
  {eb8d3691-a771-4e36-b48a-19915c11eeb4}, !- Handle
  2DS_8-18Arg-|55.2_lowSHG_highLT,        !- Name
  ,                                       !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {3419b8b8-2d00-4f61-b7d6-150705a01b29}; !- Layer 2

OS:StandardsInformation:Construction,
  {4a600380-ceb2-45e0-b709-71fa16067d11}, !- Handle
  {eb8d3691-a771-4e36-b48a-19915c11eeb4}; !- Construction Name

OS:Construction,
  {a4625b4b-8e97-4b50-aa0e-c577af678116}, !- Handle
  2DT_8-18Arg-|55.2_lowSHG_highLT,        !- Name
  ,                                       !- Surface Rendering Name
  {3419b8b8-2d00-4f61-b7d6-150705a01b29}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {00ecae6f-2247-4640-95f7-cd6b3e1589a3}, !- Handle
  {a4625b4b-8e97-4b50-aa0e-c577af678116}; !- Construction Name

OS:Construction,
  {b470534d-1591-4e5f-ab08-f301800e8b29}, !- Handle
  2F0_8-18Arg-|55.2_lowSHG_lowLT,         !- Name
  ,                                       !- Surface Rendering Name
  {eb555e42-7a4b-40ed-89e8-cf14a1f726e8}; !- Layer 1

OS:StandardsInformation:Construction,
  {eda070fd-0b86-4cc0-b81b-fe4046426c1d}, !- Handle
  {b470534d-1591-4e5f-ab08-f301800e8b29}; !- Construction Name

OS:Construction,
  {66aa50f3-ca1d-4cec-8042-4698dfe2058f}, !- Handle
  2FS_8-18Arg-|55.2_lowSHG_lowLT,         !- Name
  ,                                       !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {eb555e42-7a4b-40ed-89e8-cf14a1f726e8}; !- Layer 2

OS:StandardsInformation:Construction,
  {4efc1abf-e5bf-415b-b1f7-b60d19b5a27c}, !- Handle
  {66aa50f3-ca1d-4cec-8042-4698dfe2058f}; !- Construction Name

OS:Construction,
  {8572c98c-4ef8-491e-b22b-cfe71d0a9052}, !- Handle
  2FT_8-18Arg-|55.2_lowSHG_lowLT,         !- Name
  ,                                       !- Surface Rendering Name
  {eb555e42-7a4b-40ed-89e8-cf14a1f726e8}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {497657ec-084d-46c4-801a-0b8f62871360}, !- Handle
  {8572c98c-4ef8-491e-b22b-cfe71d0a9052}; !- Construction Name

OS:Construction,
  {e375ebfd-af08-4bb9-830f-6ae3ec514631}, !- Handle
  2E0_8-18Arg-|55.2_lowSHG_midLT,         !- Name
  ,                                       !- Surface Rendering Name
  {69197ca5-b39a-4d24-abf4-d8ef8fcbc764}; !- Layer 1

OS:StandardsInformation:Construction,
  {ac76672d-9932-4902-ab17-f37aeb5f3019}, !- Handle
  {e375ebfd-af08-4bb9-830f-6ae3ec514631}; !- Construction Name

OS:Construction,
  {8ebf117b-2aa6-482e-84b9-1b259ed0379e}, !- Handle
  2ES_8-18Arg-|55.2_lowSHG_midLT,         !- Name
  ,                                       !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {69197ca5-b39a-4d24-abf4-d8ef8fcbc764}; !- Layer 2

OS:StandardsInformation:Construction,
  {ab04ca8e-6d36-4cc8-8c7b-cd88394c09b3}, !- Handle
  {8ebf117b-2aa6-482e-84b9-1b259ed0379e}; !- Construction Name

OS:Construction,
  {8e1acfd9-e6c4-4e1a-b1dc-218515980471}, !- Handle
  2ET_8-18Arg-|55.2_lowSHG_midLT,         !- Name
  ,                                       !- Surface Rendering Name
  {69197ca5-b39a-4d24-abf4-d8ef8fcbc764}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {3a43c53d-8a98-439a-a98f-18d24a0f1267}, !- Handle
  {8e1acfd9-e6c4-4e1a-b1dc-218515980471}; !- Construction Name

OS:Construction,
  {7493e004-8908-4ac0-9bff-ab6c7baca3d1}, !- Handle
  2B0_8-18Arg-|55.2_midSHG_highLT,        !- Name
  ,                                       !- Surface Rendering Name
  {1b99daae-2370-46cc-a546-4349efae481d}; !- Layer 1

OS:StandardsInformation:Construction,
  {6d76106e-e42d-47a7-99cd-c536e6579123}, !- Handle
  {7493e004-8908-4ac0-9bff-ab6c7baca3d1}; !- Construction Name

OS:Construction,
  {911fc48e-dc3f-48fd-874f-90f0bc599cf7}, !- Handle
  2BS_8-18Arg-|55.2_midSHG_highLT,        !- Name
  ,                                       !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {1b99daae-2370-46cc-a546-4349efae481d}; !- Layer 2

OS:StandardsInformation:Construction,
  {d122fdac-546e-434d-9d60-4663570d260e}, !- Handle
  {911fc48e-dc3f-48fd-874f-90f0bc599cf7}; !- Construction Name

OS:Construction,
  {a59861a7-7263-4f20-be27-6155ef47604b}, !- Handle
  2BT_8-18Arg-|55.2_midSHG_highLT,        !- Name
  ,                                       !- Surface Rendering Name
  {1b99daae-2370-46cc-a546-4349efae481d}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {81538457-c9b5-4db9-b50a-b57f04899416}, !- Handle
  {a59861a7-7263-4f20-be27-6155ef47604b}; !- Construction Name

OS:Construction,
  {9f41df16-f2e1-4cd1-81b6-f2ee69922a82}, !- Handle
  2A0_8-18Arg-|55.2_midSHG_midLT,         !- Name
  ,                                       !- Surface Rendering Name
  {e9942061-142a-4179-8af9-6563b13d44bf}; !- Layer 1

OS:StandardsInformation:Construction,
  {0547a8fc-b4c7-4641-96d9-c00cdf5636a4}, !- Handle
  {9f41df16-f2e1-4cd1-81b6-f2ee69922a82}; !- Construction Name

OS:Construction,
  {5a0a8984-ecc1-4897-8cac-acb4c89b121a}, !- Handle
  2AS_8-18Arg-|55.2_midSHG_midLT,         !- Name
  ,                                       !- Surface Rendering Name
  {4f73817d-e4ba-4ace-8d05-ab445e174949}, !- Layer 1
  {e9942061-142a-4179-8af9-6563b13d44bf}; !- Layer 2

OS:StandardsInformation:Construction,
  {63cc0eb4-1bc8-4258-adaf-03470541ed69}, !- Handle
  {5a0a8984-ecc1-4897-8cac-acb4c89b121a}; !- Construction Name

OS:Construction,
  {b963ae74-fdac-4d2b-9ab3-ace9155cf1c9}, !- Handle
  2AT_8-18Arg-|55.2_midSHG_midLT,         !- Name
  ,                                       !- Surface Rendering Name
  {e9942061-142a-4179-8af9-6563b13d44bf}, !- Layer 1
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {a35a5fd9-be63-4bf2-8a3e-0764a268cd7e}, !- Handle
  {b963ae74-fdac-4d2b-9ab3-ace9155cf1c9}; !- Construction Name

OS:Construction,
  {54fd8166-639d-4803-9577-72c11f031bcf}, !- Handle
  1A0_55.2_clear,                         !- Name
  {b7a35ce7-6f44-43b1-a2f2-f065803a41fa}, !- Surface Rendering Name
  {7789513a-970a-48d0-b9bf-b753077d0828}; !- Layer 1

OS:StandardsInformation:Construction,
  {e2949f7c-2a68-49a5-a31e-623db4c3315f}, !- Handle
  {54fd8166-639d-4803-9577-72c11f031bcf}; !- Construction Name

OS:Construction,
  {98dd488c-3f71-4d4f-8b70-4db21d4e67b4}, !- Handle
  1B0_|55.2_coated,                       !- Name
  {b7a35ce7-6f44-43b1-a2f2-f065803a41fa}, !- Surface Rendering Name
  {5fc46657-2914-4534-8507-c3493ca4e31d}; !- Layer 1

OS:StandardsInformation:Construction,
  {ea4c0cf4-0db1-47f1-a810-ceef9021f006}, !- Handle
  {98dd488c-3f71-4d4f-8b70-4db21d4e67b4}; !- Construction Name

OS:Construction,
  {d2e9c28f-8a06-45d9-be82-6b31296d66a9}, !- Handle
  3A0_8|-14Arg-6-14Arg-55.2_lowSHG_highLT, !- Name
  ,                                       !- Surface Rendering Name
  {bb1a6f50-ba46-4650-af10-be309bcab331}; !- Layer 1

OS:StandardsInformation:Construction,
  {b1086d27-ad33-494c-ac02-496ba7fa332a}, !- Handle
  {d2e9c28f-8a06-45d9-be82-6b31296d66a9}; !- Construction Name

OS:Construction,
  {c26e5d40-919e-4fd3-8177-23bbd3db4a56}, !- Handle
  3B0_8|-14Arg-6-14Arg-55.2_lowSHG_midLT, !- Name
  ,                                       !- Surface Rendering Name
  {be13ed4f-e8cf-46bf-9e02-3515ca9e772f}; !- Layer 1

OS:StandardsInformation:Construction,
  {f58669f0-499f-499c-afe0-926162bb326e}, !- Handle
  {c26e5d40-919e-4fd3-8177-23bbd3db4a56}; !- Construction Name

OS:Construction,
  {f7a9ea44-6a6b-408e-bbce-d84adf1395b2}, !- Handle
  3C0_8|-14Arg-6-14Arg-55.2_highSHG_highLT, !- Name
  ,                                       !- Surface Rendering Name
  {21de35a7-03d7-4498-81f0-137a3e887663}; !- Layer 1

OS:StandardsInformation:Construction,
  {0a34a4c7-0a85-4e08-9e95-61e81fb828fe}, !- Handle
  {f7a9ea44-6a6b-408e-bbce-d84adf1395b2}; !- Construction Name

OS:Construction,
  {d15e0120-d9f8-4d0c-b27c-09f0b1c30870}, !- Handle
  3D0_8|-14Arg-6-14Arg-55.2_midSHG_midLT, !- Name
  ,                                       !- Surface Rendering Name
  {1a3d1b53-5047-4e00-9887-b42c9c9bde20}; !- Layer 1

OS:StandardsInformation:Construction,
  {1950bb30-ccd8-44aa-a533-2cd8e0a25c65}, !- Handle
  {d15e0120-d9f8-4d0c-b27c-09f0b1c30870}; !- Construction Name

OS:Construction,
  {a53a5325-5f4f-4f5b-a09b-89e2628c3cd2}, !- Handle
  3E0_8|-14Arg-6-14Arg-55.2_midSHG_highLT, !- Name
  ,                                       !- Surface Rendering Name
  {8eacc796-2b06-47c6-b512-a1a9916894bc}; !- Layer 1

OS:StandardsInformation:Construction,
  {32124a6d-831c-4cc9-a50e-2b9a084434b9}, !- Handle
  {a53a5325-5f4f-4f5b-a09b-89e2628c3cd2}; !- Construction Name

OS:Construction,
  {b8cd4f43-4f3d-437c-9594-9aea30ce5f76}, !- Handle
  3F0_8|-14Arg-6-14Arg-55.2_lowSHG_lowLT, !- Name
  ,                                       !- Surface Rendering Name
  {d48c284e-bfba-4c06-aab1-41ef7487432e}; !- Layer 1

OS:StandardsInformation:Construction,
  {b7e97c98-2fba-4a2b-9795-c8beabd91178}, !- Handle
  {b8cd4f43-4f3d-437c-9594-9aea30ce5f76}; !- Construction Name

OS:Schedule:Ruleset,
  {ee896a86-ca46-4ed7-b9d8-e9d7c40687df}, !- Handle
  EXT_Shading_ON,                         !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  {cda7ee73-8ef2-4ae0-9ef0-0aacb3034878}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cda7ee73-8ef2-4ae0-9ef0-0aacb3034878}, !- Handle
  Schedule Day 9,                         !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2001f953-445e-47d0-a5a1-cab487da7494}, !- Handle
  Ext_Shdg_WINTER_2,                      !- Name
  {ee896a86-ca46-4ed7-b9d8-e9d7c40687df}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8ea225a9-2642-4ccb-9ab2-0d0e1f969b58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ea225a9-2642-4ccb-9ab2-0d0e1f969b58}, !- Handle
  Schedule Day 10,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf2782bb-ebc0-4d8c-b7ef-72845718a887}, !- Handle
  Schedule Day 46,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e50d37e9-9e4c-4fe7-abb2-4021806a3cf4}, !- Handle
  Ext_Shdg_WINTER_1,                      !- Name
  {ee896a86-ca46-4ed7-b9d8-e9d7c40687df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e65f0cb-2992-45af-a477-9e26a84e801f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e65f0cb-2992-45af-a477-9e26a84e801f}, !- Handle
  Schedule Day 47,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05fc60b0-6d49-4cba-a9b7-45c99b58d77b}, !- Handle
  Schedule Day 48,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81f2ef95-84c8-4e4d-8e70-00dd92125a01}, !- Handle
  Ext_Shdg_SUMMER,                        !- Name
  {ee896a86-ca46-4ed7-b9d8-e9d7c40687df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {188ed169-38ce-4bec-9243-52c879d1a446}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {188ed169-38ce-4bec-9243-52c879d1a446}, !- Handle
  Schedule Day 49,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {76b0bf7f-547d-4a75-a3d3-c69f75f01757}, !- Handle
  EXT_Shading_OFF,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  {4d763ef2-9904-41d5-9e70-ee87d956498d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d763ef2-9904-41d5-9e70-ee87d956498d}, !- Handle
  Schedule Day 50,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

